--/***************************************************************************/
--/**                                                                        */
--/**               AKCP, Ltd                                                */
--/**               Proprietary and Confidential Information                 */
--/**                                                                        */
--/** This material contains, and is part of a computer software program     */
--/** which is, proprietary and confidential information owned by AKCP,Ltd   */
--/** The program, including this material,                                  */
--/** may not be duplicated, disclosed or reproduced in whole or in part for */
--/** any purpose without the express written authorization of AKCP, Ltd     */
--/** All authorized reproductions must be marked with this legend.          */
--/**                                                                        */
--/**                                                                        */
--/**                         Copyright (c) 1994-2017                        */
--/**                         AKCP, Ltd                                      */
--/**                         All rights reserved                            */
--/**                                                                        */
--/***************************************************************************/

--/***************************************************************************/
--/**                                                                        */
--/** This MIB is a superset which includes all of the features in the       */
--/** sensorProbe family. Some features may not be implemented in certain    */
--/** models.                                                                */
--/**                                                                        */
--/***************************************************************************/

SPAGENT-MIB DEFINITIONS ::= BEGIN

IMPORTS
        enterprises, IpAddress, Gauge, Opaque
                FROM RFC1155-SMI
        OBJECT-TYPE
                FROM RFC-1212
        DisplayString
                FROM RFC1213-MIB
        TRAP-TYPE
                FROM RFC-1215;


   akcp  OBJECT IDENTIFIER ::= { enterprises 3854 }
   sensorProbe OBJECT IDENTIFIER ::= { akcp 1 }


      spSummary OBJECT IDENTIFIER  ::=  {  sensorProbe 1   }

         spStatus OBJECT-TYPE
            SYNTAX  INTEGER {
               noStatus(1),
               normal(2),
               warning(3),
               critical(4),
               sensorError(5)
            }
            ACCESS  read-only
            STATUS  mandatory
            DESCRIPTION
            "The current status of this sensorProbe. The status of the sensorProbe is the worst status of all the sensors under the control of this sensorProbe."
            ::=  {  spSummary 2   }

         spManufName OBJECT-TYPE
            SYNTAX  DisplayString
            ACCESS  read-only
            STATUS  mandatory
            DESCRIPTION
            "The manufacturers name"
            ::=  {  spSummary 6   }

         spHelpUrl OBJECT-TYPE
            SYNTAX  DisplayString
            ACCESS  read-only
            STATUS  mandatory
            DESCRIPTION
            "The URL of the web based help"
            ::=  {  spSummary 7   }

         spProductName OBJECT-TYPE
            SYNTAX  DisplayString
            ACCESS  read-only
            STATUS  mandatory
            DESCRIPTION
            "The product name"
            ::=  {  spSummary 8   }

         spHostName OBJECT-TYPE
            SYNTAX  DisplayString
            ACCESS  read-only
            STATUS  mandatory
            DESCRIPTION
            "The hostname"
            ::=  {  spSummary 9   }
            
         spStatusEachModule OBJECT IDENTIFIER ::= { spSummary 10 }
            spStatusRJ45 OBJECT-TYPE
               SYNTAX  INTEGER {
                  noStatus(1),
                  normal(2),
                  warning(3),
                  critical(4),
                  sensorError(5)
               }
               ACCESS  read-only
               STATUS  mandatory
               DESCRIPTION
               "The status of the sensorProbe is the worst status of all sensors on RJ45 port"
               ::=  {  spStatusEachModule 1 }

            spStatusNoVideoSignal OBJECT-TYPE
               SYNTAX  INTEGER {
                  noStatus(1),
                  normal(2),
                  warning(3),
                  critical(4),
                  sensorError(5)
               }
               ACCESS  read-only
               STATUS  mandatory
               DESCRIPTION
               "The status of the sensorProbe is the worst status of all No Video Signal sensors"
               ::=  {  spStatusEachModule 2 }

            spStatusSoundDetector OBJECT-TYPE
               SYNTAX  INTEGER {
                  noStatus(1),
                  normal(2),
                  warning(3),
                  critical(4),
                  sensorError(5)
               }
               ACCESS  read-only
               STATUS  mandatory
               DESCRIPTION
               "The status of the sensorProbe is the worst status of Sound Detector sensors"
               ::=  {  spStatusEachModule 3 }

            spStatusVirtual OBJECT-TYPE
               SYNTAX  INTEGER {
                  noStatus(1),
                  normal(2),
                  warning(3),
                  critical(4),
                  sensorError(5)
               }
               ACCESS  read-only
               STATUS  mandatory
               DESCRIPTION
               "The status of the sensorProbe is the worst status of all Virtual sensors "
               ::=  {  spStatusEachModule 4 }

            spStatusSoftMotion OBJECT-TYPE
               SYNTAX  INTEGER {
                  noStatus(1),
                  normal(2),
                  warning(3),
                  critical(4),
                  sensorError(5)
               }
               ACCESS  read-only
               STATUS  mandatory
               DESCRIPTION
               "The status of the sensorProbe is the worst status of all Camera Motion Detector sensors "
               ::=  {  spStatusEachModule 5 }

      spSensor OBJECT IDENTIFIER  ::=  {  sensorProbe 2 }

         sensorProbeDetail OBJECT IDENTIFIER ::= { spSensor 2  }

            sensorProbeEntry OBJECT IDENTIFIER ::= { sensorProbeDetail 1  }

               sensorProbeHost OBJECT-TYPE
                  SYNTAX  IpAddress
                  ACCESS  read-write
                  STATUS  mandatory
                  DESCRIPTION
                  "The Host of this sensor, this is the IP address"
                  ::=  {  sensorProbeEntry 1   }

               sensorProbeUseDHCP OBJECT-TYPE
                  SYNTAX  INTEGER {
                     yes(1),
                     no(2)
                  }
                  ACCESS  read-write
                  STATUS  mandatory
                  DESCRIPTION
                  "To use DHCP enter a 1, to use a static IP address enter a 2"
                  ::=  {  sensorProbeEntry 2   }

               sensorProbeMAC OBJECT-TYPE
                  SYNTAX  DisplayString
                  ACCESS  read-only
                  STATUS  mandatory
                  DESCRIPTION
                  "The MAC address of this system"
                  ::=  {  sensorProbeEntry 3   }

               sensorProbeSetCommunity OBJECT-TYPE
                  SYNTAX  DisplayString
                  ACCESS  read-write
                  STATUS  mandatory
                  DESCRIPTION
                  "The sensorProbe community string used for snmp Sets"
                  ::=  {  sensorProbeEntry 4   }

               sensorProbeGetCommunity OBJECT-TYPE
                  SYNTAX  DisplayString
                  ACCESS  read-write
                  STATUS  mandatory
                  DESCRIPTION
                  "The sensorProbe community string used for snmp Gets"
                  ::=  {  sensorProbeEntry 5   }

               sensorProbeTempTable OBJECT-TYPE
                  SYNTAX  SEQUENCE OF SensorProbeTempEntry
                  ACCESS  not-accessible
                  STATUS  mandatory
                  DESCRIPTION
                  "This table contains the data for every Temperature Sensor in the SensorArray. Each row in the table contains data for a different Temperature Sensor."
                  ::=  {  sensorProbeEntry 16   }

               sensorProbeTempEntry OBJECT-TYPE
                  SYNTAX  SensorProbeTempEntry
                  ACCESS  not-accessible
                  STATUS  mandatory
                  DESCRIPTION
                  "This is an entry in the sensorProbeTempEntry Table"
                  INDEX         { sensorProbeTempIndex }
                  ::=  {  sensorProbeTempTable 1 }

                  SensorProbeTempEntry ::= SEQUENCE {
                     sensorProbeTempDescription
                        DisplayString,
                     sensorProbeTempLocation
                        DisplayString,
                     sensorProbeTempDegree
                        INTEGER,
                     sensorProbeTempStatus
                        INTEGER,
                     sensorProbeTempOnline
                        INTEGER,
                     sensorProbeTempGoOnline
                        INTEGER,
                     sensorProbeTempHighWarning
                        INTEGER,
                     sensorProbeTempHighCritical
                        INTEGER,
                     sensorProbeTempLowWarning
                        INTEGER,
                     sensorProbeTempLowCritical
                        INTEGER,
                     sensorProbeTempRearm
                        INTEGER,
                     sensorProbeTempDegreeType
                        INTEGER,
                     sensorProbeTempSensorType
                        INTEGER,
                     sensorProbeTempDegreeRaw
                        INTEGER,
                     sensorProbeTempEmailTrapLimit
                        INTEGER,
                     sensorProbeTempEmailTrapSchedule
                        DisplayString,
                     sensorProbeTempEmailTrapInterval
                        INTEGER,
                     sensorProbeTempSendNormalTrap
                        INTEGER,
                     sensorProbeTempDelayError
                        INTEGER,
                     sensorProbeTempDelayNormal
                        INTEGER,
                     sensorProbeTempIndex
                        INTEGER,
                     sensorProbeTempRelayCycleTime
                        INTEGER,
                     sensorProbeTempRelayOnPort
                        INTEGER,
                     sensorProbeTempRelayActiveStatus
                        INTEGER,
                     sensorProbeTempRelayAction
                        INTEGER,
                     sensorProbeTempEmailInterval
                        INTEGER,
                     sensorProbeTempIndexCount
                        INTEGER,
                     sensorProbeTempOffset
                        INTEGER,
                     sensorProbeTempSirenCycleTime
                        INTEGER,
                     sensorProbeTempSirenOnPort
                        INTEGER,
                     sensorProbeTempSirenActiveStatus
                        INTEGER,
                     sensorProbeTempSirenAction
                        INTEGER,
                     sensorProbeTempAcknowledgement
                        INTEGER,
                     sensorProbeTempSirenDelayAlarm
                        INTEGER,
                     sensorProbeTempURL
                        DisplayString,
                     sensorProbeTempOpenURL
                        INTEGER,
                     sensorProbeTempDatacollectType
                        INTEGER,
                     sensorProbeTempContTimeHighCritical
                        INTEGER,
                     sensorProbeTempContTimeHighWarning
                        INTEGER,
                     sensorProbeTempContTimeNormal
                        INTEGER,
                     sensorProbeTempContTimeLowWarning
                        INTEGER,
                     sensorProbeTempContTimeLowCritical
                        INTEGER,
                     sensorProbeTempContTimeSensorError
                        INTEGER,
                     sensorProbeTempCalendar
                        INTEGER,
                     sensorProbeThermostatIndex
                        INTEGER,
                     sensorProbeThermostatDescription
                        DisplayString,
                     sensorProbeThermostatValue
                        INTEGER,
                     sensorProbeThermostatOnline
                        INTEGER,
                     sensorProbeThermostatGoOnline
                        INTEGER,
                     sensorProbeThermostatMode
                        INTEGER,
                     sensorProbeThermostatRelayControlPort
                        INTEGER,
                     sensorProbeThermostatNormalAction1
                        INTEGER,
                     sensorProbeThermostatHighLimit1
                        INTEGER,
                     sensorProbeThermostatHighLimitAction1
                        INTEGER,
                     sensorProbeThermostatLowLimit1
                        INTEGER,
                     sensorProbeThermostatLowLimitAction1
                        INTEGER,
                     sensorProbeThermostatNormalAction2
                        INTEGER,
                     sensorProbeThermostatHighLimit2
                        INTEGER,
                     sensorProbeThermostatHighLimitAction2
                        INTEGER,
                     sensorProbeThermostatLowLimit2
                        INTEGER,
                     sensorProbeThermostatLowLimitAction2
                        INTEGER,
                     sensorProbeThermostatEnableTime
                        DisplayString,
                     sensorProbeTempSendNormalMail
                        INTEGER,
                     sensorProbeTempSendTrap
                        INTEGER,
                     sensorProbeTempSendMail
                        INTEGER
                  }
                  sensorProbeTempDescription OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "A Description of this sensor"
                     ::=  {  sensorProbeTempEntry 1   }

                  sensorProbeTempLocation OBJECT-TYPE
                       SYNTAX  DisplayString
                       ACCESS  read-write
                       STATUS  mandatory
                       DESCRIPTION
                       "The physical location of this sensor"
                       ::=  {  sensorProbeTempEntry 2   }

                  sensorProbeTempDegree OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The degrees in this sensor"
                     ::=  {  sensorProbeTempEntry 3   }

                  sensorProbeTempStatus OBJECT-TYPE
                     SYNTAX  INTEGER {
                        noStatus(1),
                        normal(2),
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),
                        sensorError(7)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The current status of this Sensor"
                     ::=  {  sensorProbeTempEntry 4   }
      
                  sensorProbeTempOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        online(1),
                        offline(2)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "If this Sensor is currently online"
                     ::=  {  sensorProbeTempEntry 5   }
   
                  sensorProbeTempGoOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        goOnline(1),
                        goOffline(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "To put online enter a 1, to take offline enter a 2"
                     ::=  {  sensorProbeTempEntry 6   }
         
                  sensorProbeTempHighWarning OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How hot this sensor gets before it sends a warning"
                     ::=  {  sensorProbeTempEntry 7   }
      
                  sensorProbeTempHighCritical OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How hot this sensor gets before it sends a critical event"
                     ::=  {  sensorProbeTempEntry 8   }
   
                  sensorProbeTempLowWarning OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How cold this sensor gets before it sends a warning"
                     ::=  {  sensorProbeTempEntry 9   }
   
                  sensorProbeTempLowCritical OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How cold this sensor gets before it sends a critical event"
                     ::=  {  sensorProbeTempEntry 10   }
      
                  sensorProbeTempRearm OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "The number of degrees to rearm the status. For example if status goes from normal to warning, the temp must go down spTempRearm degrees below warning before the status goes to normal"
                     ::=  {  sensorProbeTempEntry 11   }
   
                  sensorProbeTempDegreeType OBJECT-TYPE
                     SYNTAX  INTEGER {
                        fahr(0),
                        celsius(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "The degrees are in fahrenheit(0) or in celsius(1)"
                     ::=  {  sensorProbeTempEntry 12   }
      
                  sensorProbeTempSensorType OBJECT-TYPE
                       SYNTAX  INTEGER {
                          type1(0),
                          type2(1)
                       }
                       ACCESS  read-write
                       STATUS  mandatory
                       DESCRIPTION
                       "The type of temperture sensor"
                       ::=  {  sensorProbeTempEntry 13   }
         
                  sensorProbeTempDegreeRaw OBJECT-TYPE
                     SYNTAX  INTEGER 
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "SP Only: The raw degree data from the temperature sensor, slightly higher resolution"
                     ::=  {  sensorProbeTempEntry 14   }

                  sensorProbeTempEmailTrapLimit OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable email/trap limit feature"
                     ::=  {  sensorProbeTempEntry 16   }

                  sensorProbeTempEmailTrapSchedule OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "SP Only: Email/trap limit schedule for this sensor"
                     ::=  {  sensorProbeTempEntry 17   }

                  sensorProbeTempEmailTrapInterval OBJECT-TYPE
                     SYNTAX  INTEGER (0..60)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Minimum time between each [email/trap:SP, only trap:CP8] (can be from 0 to 60 minutes)."
                     ::=  {  sensorProbeTempEntry 18   }

                  sensorProbeTempSendNormalTrap OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email/trap when sensor goes to normal"
                     ::=  {  sensorProbeTempEntry 19   }

                  sensorProbeTempDelayError OBJECT-TYPE
                     SYNTAX  INTEGER (0..65534)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Time in seconds after the sensor has been in error status before report as an error"
                     ::=  {  sensorProbeTempEntry 20   }

                  sensorProbeTempDelayNormal OBJECT-TYPE
                     SYNTAX  INTEGER (0..65534)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Time in seconds after the sensor change from error to normal before report as normal"
                     ::=  {  sensorProbeTempEntry 21   }

                  sensorProbeTempIndex OBJECT-TYPE
                     SYNTAX  INTEGER (0..7)
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The index into the temperature sensor table"
                     ::=  {  sensorProbeTempEntry 22   }
                     
                  sensorProbeTempRelayCycleTime OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Relay toggle period in seconds for Cycle action."
                     ::= {  sensorProbeTempEntry 23 }

                  sensorProbeTempRelayOnPort OBJECT-TYPE
                     SYNTAX INTEGER (0..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "The sensor port that the relay will listen to. If this is set to 255, then the relay will not listen to any sensor ports"
                     ::= {  sensorProbeTempEntry 24 }

                  sensorProbeTempRelayActiveStatus OBJECT-TYPE
                     SYNTAX INTEGER {
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),
                        anyError(7)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Sensor status that will activate the relay"
                     ::= {  sensorProbeTempEntry 25 }

                  sensorProbeTempRelayAction OBJECT-TYPE
                     SYNTAX INTEGER {
                        cycle(2),
                        turn-on(3),
                        turn-off(4)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "What the relay will do when the listened to port status turns to the specified active status."
                     ::= {  sensorProbeTempEntry 26 }

                  sensorProbeTempEmailInterval OBJECT-TYPE
                     SYNTAX  INTEGER (0..60)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "CP8 Only: Minimum time between each email (can be from 0 to 60 minutes)"
                     ::=  {  sensorProbeTempEntry 27   }

                  sensorProbeTempIndexCount OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "Number of Temperature sensor online"
                     ::=  {  sensorProbeTempEntry 28   }

                  sensorProbeTempOffset OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Temperature Offset reading"
                     ::=  {  sensorProbeTempEntry 29   }

                  sensorProbeTempSirenCycleTime OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Siren toggle period in seconds for Cycle action."
                     ::= {  sensorProbeTempEntry 30 }

                  sensorProbeTempSirenOnPort OBJECT-TYPE
                     SYNTAX INTEGER (0..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "The sensor port that the siren will listen to. If this is set to 255, then the siren will not listen to any sensor ports"
                     ::= {  sensorProbeTempEntry 31 }

                  sensorProbeTempSirenActiveStatus OBJECT-TYPE
                     SYNTAX INTEGER {
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),
                        anyError(7)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Sensor status that will activate the siren"
                     ::= {  sensorProbeTempEntry 32 }

                  sensorProbeTempSirenAction OBJECT-TYPE
                     SYNTAX INTEGER {
                        cycle(2),
                        turn-on(3),
                        turn-off(4)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "What the siren will do when the listened to port status turns to the specified active status."
                     ::= {  sensorProbeTempEntry 33 }

                  sensorProbeTempAcknowledgement OBJECT-TYPE
                     SYNTAX INTEGER {
                        ack(1)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Acknowledged sensor error and stop notification"
                     ::= {  sensorProbeTempEntry 34 }

                  sensorProbeTempSirenDelayAlarm OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Siren delay in seconds before start Alarm."
                     ::= {  sensorProbeTempEntry 35 }

                  sensorProbeTempURL OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Sensor URL link."
                     ::= {  sensorProbeTempEntry 36 }

                  sensorProbeTempOpenURL OBJECT-TYPE
                     SYNTAX INTEGER {
                        cur-window(0),
                        new-window(2)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Open URL in this browser or open in a new window."
                     ::= {  sensorProbeTempEntry 37 }

                  sensorProbeTempDatacollectType OBJECT-TYPE
                     SYNTAX INTEGER {
                        average(1),
                        highest(2),
                        lowest(3)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Type of datacollect to collect."
                     ::= {  sensorProbeTempEntry 38 }

                  sensorProbeTempContTimeHighCritical OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in High Critical before accepting new Status."
                     ::= {  sensorProbeTempEntry 39 }

                  sensorProbeTempContTimeHighWarning OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in High Warning before accepting new Status."
                     ::= {  sensorProbeTempEntry 40 }

                  sensorProbeTempContTimeNormal OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Normal before accepting new Status."
                     ::= {  sensorProbeTempEntry 41 }

                  sensorProbeTempContTimeLowWarning OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Low Warning before accepting new Status."
                     ::= {  sensorProbeTempEntry 42 }

                  sensorProbeTempContTimeLowCritical OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Low Critical before accepting new Status."
                     ::= {  sensorProbeTempEntry 43 }

                  sensorProbeTempContTimeSensorError OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                     ::= {  sensorProbeTempEntry 44 }

                  sensorProbeTempCalendar OBJECT-TYPE
                     SYNTAX INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Enable or disable the calendar filtering working hours of sensor."
                     ::= {  sensorProbeTempEntry 45 }

                  sensorProbeThermostatIndex OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "A unique value for each sensor thermostat port."
                     ::= {  sensorProbeTempEntry 46 }

                  sensorProbeThermostatDescription OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "A Description of this sensor thermostat"
                     ::= {  sensorProbeTempEntry 47 }

                  sensorProbeThermostatValue OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The value in this sensor"
                     ::= {  sensorProbeTempEntry 48 }

                  sensorProbeThermostatOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        online(1),
                        offline(2)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "If this Sensor is currently online"
                     ::= {  sensorProbeTempEntry 49 }

                  sensorProbeThermostatGoOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        goOnline(1),
                        goOffline(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "To put online enter a 1, to take offline enter a 2"
                     ::= {  sensorProbeTempEntry 50 }

                  sensorProbeThermostatMode OBJECT-TYPE
                     SYNTAX INTEGER {
                        normal(0),
                        time-bases(1)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "To select the thermostat mode for working on time-bases(1) or normal(0)."
                     ::= {  sensorProbeTempEntry 51 }

                  sensorProbeThermostatRelayControlPort OBJECT-TYPE
                     SYNTAX INTEGER
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "To select a relay port to be controled by this thermostat sensor."
                     ::= {  sensorProbeTempEntry 52 }

                  sensorProbeThermostatNormalAction1 OBJECT-TYPE
                     SYNTAX INTEGER {
                        turn-on(0),
                        turn-off(1),
                        no-change(2)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile1: Thermostat normal action for controlling a relay sensor."
                     ::= {  sensorProbeTempEntry 53 }

                  sensorProbeThermostatHighLimit1 OBJECT-TYPE
                     SYNTAX INTEGER (-40..167)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile1: When this sersor higher than thermostat high limit, it will take a high limit action."
                     ::= {  sensorProbeTempEntry 54 }

                  sensorProbeThermostatHighLimitAction1 OBJECT-TYPE
                     SYNTAX INTEGER {
                        turn-on(0),
                        turn-off(1),
                        no-change(2)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile1: Thermostat high limit action for controlling a relay sensor."
                     ::= {  sensorProbeTempEntry 55 }

                  sensorProbeThermostatLowLimit1 OBJECT-TYPE
                     SYNTAX INTEGER (-40..167)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile1: When this sersor higher than thermostat low limit, it will take a normal limit action."
                     ::= {  sensorProbeTempEntry 56 }

                  sensorProbeThermostatLowLimitAction1 OBJECT-TYPE
                     SYNTAX INTEGER {
                        turn-on(0),
                        turn-off(1),
                        no-change(2)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile1: Thermostat low limit action for controlling a relay sensor."
                     ::= {  sensorProbeTempEntry 57 }

                  sensorProbeThermostatNormalAction2 OBJECT-TYPE
                     SYNTAX INTEGER {
                        turn-on(0),
                        turn-off(1),
                        no-change(2)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile2: Thermostat normal action for controlling a relay sensor."
                     ::= {  sensorProbeTempEntry 58 }

                  sensorProbeThermostatHighLimit2 OBJECT-TYPE
                     SYNTAX INTEGER (-40..167)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile2: When this sersor higher than thermostat high limit, it will take a high limit action."
                     ::= {  sensorProbeTempEntry 59 }

                  sensorProbeThermostatHighLimitAction2 OBJECT-TYPE
                     SYNTAX INTEGER {
                        turn-on(0),
                        turn-off(1),
                        no-change(2)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile2: Thermostat high limit action for controlling a relay sensor."
                     ::= {  sensorProbeTempEntry 60 }

                  sensorProbeThermostatLowLimit2 OBJECT-TYPE
                     SYNTAX INTEGER (-40..167)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile2: When this sersor higher than thermostat low limit, it will take a normal limit action."
                     ::= {  sensorProbeTempEntry 61 }

                  sensorProbeThermostatLowLimitAction2 OBJECT-TYPE
                     SYNTAX INTEGER {
                        turn-on(0),
                        turn-off(1),
                        no-change(2)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Profile2: Thermostat low limit action for controlling a relay sensor."
                     ::= {  sensorProbeTempEntry 62 }

                  sensorProbeThermostatEnableTime OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Time to enable on Thermostat"
                     ::=  {  sensorProbeTempEntry 63 }

                  sensorProbeTempSendNormalMail OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email when sensor goes to normal"
                     ::=  {  sensorProbeTempEntry 64 }

                  sensorProbeTempSendTrap OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending trap when sensor change status"
                     ::=  {  sensorProbeTempEntry 65 }

                  sensorProbeTempSendMail OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email when sensor change status"
                     ::=  {  sensorProbeTempEntry 66 }

               sensorProbeHumidityTable OBJECT-TYPE
                  SYNTAX  SEQUENCE OF SensorProbeHumidityEntry
                  ACCESS  not-accessible
                  STATUS  mandatory
                  DESCRIPTION
                  "This table contains the data for every Humidity Sensor in the SensorArray. Each row in the table contains data for a different Humidity Sensor."
                  ::=  {  sensorProbeEntry 17   }

               sensorProbeHumidityEntry OBJECT-TYPE
                  SYNTAX  SensorProbeHumidityEntry
                  ACCESS  not-accessible
                  STATUS  mandatory
                  DESCRIPTION
                  "This is an entry in the sensorProbeHumidityEntry Table"
                  INDEX         { sensorProbeHumidityIndex }
                  ::=  { sensorProbeHumidityTable 1 }

                  SensorProbeHumidityEntry ::= SEQUENCE {
                     sensorProbeHumidityDescription
                        DisplayString,
                       sensorProbeHumidityLocation
                          DisplayString,
                     sensorProbeHumidityPercent
                        INTEGER,
                     sensorProbeHumidityStatus
                        INTEGER,
                     sensorProbeHumidityOnline
                        INTEGER,
                     sensorProbeHumidityGoOnline
                        INTEGER,
                     sensorProbeHumidityHighWarning
                        INTEGER,
                     sensorProbeHumidityHighCritical
                        INTEGER,
                     sensorProbeHumidityLowWarning
                        INTEGER,
                     sensorProbeHumidityLowCritical
                        INTEGER,
                     sensorProbeHumidityRearm
                        INTEGER,
                     sensorProbeHumidityRaw
                        INTEGER,
                     sensorProbeHumidityLowVoltage
                        INTEGER,
                     sensorProbeHumidityHighVoltage
                        INTEGER,
                     sensorProbeHumidityEmailTrapLimit
                        INTEGER,
                     sensorProbeHumidityEmailTrapSchedule
                        DisplayString,
                     sensorProbeHumidityEmailTrapInterval
                        INTEGER,
                     sensorProbeHumiditySendNormalTrap
                        INTEGER,
                     sensorProbeHumidityDelayError
                        INTEGER,
                     sensorProbeHumidityDelayNormal
                        INTEGER,
                     sensorProbeHumidityIndex
                        INTEGER,
                     sensorProbeHumidityAtoDAmountMaxVoltage
                        INTEGER,
                     sensorProbeHumidityAtoDAmountBaseVoltage
                        INTEGER,
                     sensorProbeHumidityAtoDTypeUnit
                        INTEGER,
                     sensorProbeHumidityDcUnit
                        DisplayString,
                     sensorProbeHumidityAtoDJumper
                        INTEGER,
                     sensorProbeHumidityRelayCycleTime
                        INTEGER,
                     sensorProbeHumidityRelayOnPort
                        INTEGER,
                     sensorProbeHumidityRelayActiveStatus
                        INTEGER,
                     sensorProbeHumidityRelayAction
                        INTEGER,
                     sensorProbeHumidityEmailInterval
                        INTEGER,
                     sensorProbeHumidity4to20mAUnit
                        DisplayString,
                     sensorProbeHumidityIndexCount
                        INTEGER,
                     sensorProbeHumidityOffset
                        INTEGER,
                     sensorProbeHumiditySirenCycleTime
                        INTEGER,
                     sensorProbeHumiditySirenOnPort
                        INTEGER,
                     sensorProbeHumiditySirenActiveStatus
                        INTEGER,
                     sensorProbeHumiditySirenAction
                        INTEGER,
                     sensorProbeHumidityAcknowledgement
                        INTEGER,
                     sensorProbeHumiditySirenDelayAlarm
                        INTEGER,
                     sensorProbeHumidityURL
                        DisplayString,
                     sensorProbeHumidityOpenURL
                        INTEGER,
                     sensorProbeHumidityDatacollectType
                        INTEGER,
                     sensorProbeHumidityContTimeHighCritical
                        INTEGER,
                     sensorProbeHumidityContTimeHighWarning
                        INTEGER,
                     sensorProbeHumidityContTimeNormal
                        INTEGER,
                     sensorProbeHumidityContTimeLowWarning
                        INTEGER,
                     sensorProbeHumidityContTimeLowCritical
                        INTEGER,
                     sensorProbeHumidityContTimeSensorError
                        INTEGER,
                     sensorProbeHumidityCalendar
                        INTEGER,
                     sensorProbeHumiditySendNormalMail
                        INTEGER,
                     sensorProbeHumiditySendTrap
                        INTEGER,
                     sensorProbeHumiditySendMail
                        INTEGER,
                     sensorProbeIDCVVoltateRatio
                        INTEGER,
                     sensorProbeIDCVErrorFlag
                        INTEGER,
                     sensorProbeIDCVCalibrate
                        INTEGER,
                     sensorProbeAirFlowProtocolType
                        INTEGER,
                     sensorProbeAirFlowSensitivity
                        INTEGER,
                     sensorProbeAirFlowNormalState
                        INTEGER,
                     sensorProbeAirFlowCalibrate
                        INTEGER
                  }
                  sensorProbeHumidityDescription OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "A Description of this sensor"
                     ::=  {  sensorProbeHumidityEntry 1   }

                  sensorProbeHumidityLocation OBJECT-TYPE
                       SYNTAX  DisplayString
                       ACCESS  read-write
                       STATUS  mandatory
                       DESCRIPTION
                       "The physical location of this sensor"
                       ::=  {  sensorProbeHumidityEntry 2   }

                  sensorProbeHumidityPercent OBJECT-TYPE
                     SYNTAX  INTEGER (-32768..32767)
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The relative humidity percentage measured by this sensor"
                     ::=  {  sensorProbeHumidityEntry 3   }

                  sensorProbeHumidityStatus OBJECT-TYPE
                     SYNTAX  INTEGER {
                        noStatus(1),
                        normal(2),
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),
                        sensorError(7)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The current status of this Sensor"
                     ::=  {  sensorProbeHumidityEntry 4   }

                  sensorProbeHumidityOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        online(1),
                        offline(2)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "If this Sensor is currently online"
                        ::=  {  sensorProbeHumidityEntry 5   }

                  sensorProbeHumidityGoOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        goOnline(1),
                        goOffline(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "To put online enter a 1, to take offline enter a 2"
                     ::=  {  sensorProbeHumidityEntry 6   }

                  sensorProbeHumidityHighWarning OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How high the relative humidity this sensor measures before it sends a warning"
                     ::=  {  sensorProbeHumidityEntry 7   }

                  sensorProbeHumidityHighCritical OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How high the relative humidity this sensor measures before it becomes critical"
                     ::=  {  sensorProbeHumidityEntry 8   }

                  sensorProbeHumidityLowWarning OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How low the relative humidity this sensor measures before it sends a warning"
                     ::=  {  sensorProbeHumidityEntry 9   }

                  sensorProbeHumidityLowCritical OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "How low the relative humidity this sensor measures before it becomes critical"
                     ::=  {  sensorProbeHumidityEntry 10   }

                  sensorProbeHumidityRearm OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "The percent relative humidity to rearm the status. For example if status goes from normal to warning, the humidity must go down spAnalogueRearm below warning before the status goes to normal"
                     ::=  {  sensorProbeHumidityEntry 11   }

                  sensorProbeHumidityRaw OBJECT-TYPE
                     SYNTAX  INTEGER 
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The unformatted, raw, A/D value in this sensor. Contains more resolution than the formated percentage. This number can go from 0 to 1023 depending on the input voltage"
                     ::=  {  sensorProbeHumidityEntry 13   }

                  sensorProbeHumidityLowVoltage OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "SP Only: The low voltage range for use in AtoD conversion."
                     ::=  {  sensorProbeHumidityEntry 14   }

                  sensorProbeHumidityHighVoltage OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "SP Only: The high voltage range for use in AtoD conversion."
                     ::=  {  sensorProbeHumidityEntry 15   }

                  sensorProbeHumidityEmailTrapLimit OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable email/trap limit feature"
                     ::=  {  sensorProbeHumidityEntry 17   }

                  sensorProbeHumidityEmailTrapSchedule OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "SP Only: Email/trap limit schedule for this sensor"
                     ::=  {  sensorProbeHumidityEntry 18   }

                  sensorProbeHumidityEmailTrapInterval OBJECT-TYPE
                     SYNTAX  INTEGER (0..60)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Minimum time between each [email/trap:SP, only trap:CP8] (can be from 0 to 60 minutes)"
                     ::=  {  sensorProbeHumidityEntry 19   }

                  sensorProbeHumiditySendNormalTrap OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email/trap when sensor goes to normal"
                     ::=  {  sensorProbeHumidityEntry 20   }

                  sensorProbeHumidityDelayError OBJECT-TYPE
                     SYNTAX  INTEGER (0..65534)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Time in seconds after the sensor has been in error status before report as an error"
                     ::=  {  sensorProbeHumidityEntry 21   }

                  sensorProbeHumidityDelayNormal OBJECT-TYPE
                     SYNTAX  INTEGER (0..65534)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Time in seconds after the sensor change from error to normal before report as normal"
                     ::=  {  sensorProbeHumidityEntry 22   }

                  sensorProbeHumidityIndex OBJECT-TYPE
                     SYNTAX  INTEGER (0..7)
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The index into the Humidity sensor table"
                     ::=  {  sensorProbeHumidityEntry 23   }

                  sensorProbeHumidityAtoDAmountMaxVoltage OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "The maximum scale of DC voltage conversion."
                     ::=  {  sensorProbeHumidityEntry 24   }

                  sensorProbeHumidityAtoDAmountBaseVoltage OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "The base scale of DC voltage conversion."
                     ::=  {  sensorProbeHumidityEntry 25   }

                  sensorProbeHumidityAtoDTypeUnit OBJECT-TYPE
                     SYNTAX  INTEGER {
                        absolute(1),
                        percent(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Type of scale for use in DC voltage conversion."
                     ::=  {  sensorProbeHumidityEntry 26   }
                
                  sensorProbeHumidityDcUnit OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Display unit in DC voltage conversion."
                     ::=  {  sensorProbeHumidityEntry 27   }

                  sensorProbeHumidityAtoDJumper OBJECT-TYPE
                     SYNTAX  INTEGER {                 
                        jumperAt-60(-600),
                        jumperAt-40(-400),
                        jumperAt-30(-300),
                        jumperAt-20(-200),
                        jumperAt-10(-100),                        
                        jumperAt10(100),
                        jumperAt20(200),
                        jumperAt30(300),
                        jumperAt40(400),
                        jumperAt60(600)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Selected voltage scale (jumper 0) in DC voltage conversion."
                     ::=  {  sensorProbeHumidityEntry 28   }

                  sensorProbeHumidityRelayCycleTime OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Relay toggle period in seconds for Cycle action."
                     ::=  {  sensorProbeHumidityEntry 29   }

                  sensorProbeHumidityRelayOnPort OBJECT-TYPE
                     SYNTAX INTEGER (0..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "The sensor port that the relay will listen to. If this is set to 255, then the relay will not listen to any sensor ports"
                     ::=  {  sensorProbeHumidityEntry 30   }

                  sensorProbeHumidityRelayActiveStatus OBJECT-TYPE
                     SYNTAX INTEGER {
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),
                        anyError(7)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Sensor status that will activate the relay"
                     ::=  {  sensorProbeHumidityEntry 31   }

                  sensorProbeHumidityRelayAction OBJECT-TYPE
                     SYNTAX INTEGER {
                        cycle(2),
                        turn-on(3),
                        turn-off(4)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "What the relay will do when the listened to port status turns to the specified active status."
                     ::=  {  sensorProbeHumidityEntry 32   }

                  sensorProbeHumidityEmailInterval OBJECT-TYPE
                     SYNTAX  INTEGER (0..60)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "CP8 Only: Minimum time between each emial (can be from 0 to 60 minutes)"
                     ::=  {  sensorProbeHumidityEntry 33   }

                  sensorProbeHumidity4to20mAUnit OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Display unit in DC voltage conversion."
                     ::=  {  sensorProbeHumidityEntry 34   }

                  sensorProbeHumidityIndexCount OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS   read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "Number of Humidity sensor online"
                     ::=  {  sensorProbeHumidityEntry 35   }

                  sensorProbeHumidityOffset OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Humidity Offset reading"
                     ::=  {  sensorProbeHumidityEntry 36   }

                  sensorProbeHumiditySirenCycleTime OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Siren toggle period in seconds for Cycle action."
                     ::=  {  sensorProbeHumidityEntry 37   }

                  sensorProbeHumiditySirenOnPort OBJECT-TYPE
                     SYNTAX INTEGER (0..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "The sensor port that the siren will listen to. If this is set to 255, then the siren will not listen to any sensor ports"
                     ::=  {  sensorProbeHumidityEntry 38   }

                  sensorProbeHumiditySirenActiveStatus OBJECT-TYPE
                     SYNTAX INTEGER {
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),                        
                        anyError(7)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Sensor status that will activate the siren"
                     ::=  {  sensorProbeHumidityEntry 39   }

                  sensorProbeHumiditySirenAction OBJECT-TYPE
                     SYNTAX INTEGER {
                        cycle(2),
                        turn-on(3),
                        turn-off(4)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "What the siren will do when the listened to port status turns to the specified active status."
                     ::=  {  sensorProbeHumidityEntry 40   }

                  sensorProbeHumidityAcknowledgement OBJECT-TYPE
                     SYNTAX INTEGER {
                        ack(1)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Acknowledged sensor error and stop notification"
                     ::= {  sensorProbeHumidityEntry 41 }

                  sensorProbeHumiditySirenDelayAlarm OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Siren delay in seconds before start Alarm."
                     ::=  {  sensorProbeHumidityEntry 42 }

                  sensorProbeHumidityURL OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Sensor URL link."
                     ::=  {  sensorProbeHumidityEntry 43 }

                  sensorProbeHumidityOpenURL OBJECT-TYPE
                     SYNTAX INTEGER {
                        cur-window(0),
                        new-window(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Open URL in this browser or open in a new window."
                     ::=  {  sensorProbeHumidityEntry 44 }

                  sensorProbeHumidityDatacollectType OBJECT-TYPE
                     SYNTAX INTEGER {
                        average(1),
                        highest(2),
                        lowest(3)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Type of datacollect to collect."
                     ::=  {  sensorProbeHumidityEntry 45 }

                  sensorProbeHumidityContTimeHighCritical OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in High Critical before accepting new Status."
                     ::= {  sensorProbeHumidityEntry 46 }

                  sensorProbeHumidityContTimeHighWarning OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in High Warning before accepting new Status."
                     ::= {  sensorProbeHumidityEntry 47 }

                  sensorProbeHumidityContTimeNormal OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Normal before accepting new Status."
                     ::= {  sensorProbeHumidityEntry 48 }

                  sensorProbeHumidityContTimeLowWarning OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Low Warning before accepting new Status."
                     ::= {  sensorProbeHumidityEntry 49 }

                  sensorProbeHumidityContTimeLowCritical OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Low Critical before accepting new Status."
                     ::= {  sensorProbeHumidityEntry 50 }

                  sensorProbeHumidityContTimeSensorError OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                     ::= {  sensorProbeHumidityEntry 51 }

                  sensorProbeHumidityCalendar OBJECT-TYPE
                     SYNTAX INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Enable or disable the calendar filtering working hours of sensor."
                     ::= {  sensorProbeHumidityEntry 52 }

                  sensorProbeHumiditySendNormalMail OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email when sensor goes to normal"
                     ::=  {  sensorProbeHumidityEntry 53 }

                  sensorProbeHumiditySendTrap OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending trap when sensor change status"
                     ::=  {  sensorProbeHumidityEntry 54 }

                  sensorProbeHumiditySendMail OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email when sensor change status"
                     ::=  {  sensorProbeHumidityEntry 55 }

                  sensorProbeIDCVVoltateRatio OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "iDCV calibrate voltate ratio"
                     ::=  {  sensorProbeHumidityEntry 56 }

                  sensorProbeIDCVErrorFlag OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "iDCV error flag"
                     ::=  {  sensorProbeHumidityEntry 57 }

                  sensorProbeIDCVCalibrate OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "iDCV calibrate"
                     ::=  {  sensorProbeHumidityEntry 58 }

                  sensorProbeAirFlowProtocolType OBJECT-TYPE
                     SYNTAX  INTEGER {
                        analogType(0),
                        i2cType(1)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "Air flow protocol type"
                     ::=  {  sensorProbeHumidityEntry 59 }

                  sensorProbeAirFlowSensitivity OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Air flow (AFS00) sensitivity"
                     ::=  {  sensorProbeHumidityEntry 60 }

                  sensorProbeAirFlowNormalState OBJECT-TYPE
                     SYNTAX  INTEGER {
                        presense(0),
                        absense(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Air flow (AFS00) normal state"
                     ::=  {  sensorProbeHumidityEntry 61 }

                  sensorProbeAirFlowCalibrate OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Air flow (AFS00) normal state"
                     ::=  {  sensorProbeHumidityEntry 62 }


               sensorProbeSwitchTable OBJECT-TYPE
                  SYNTAX  SEQUENCE OF SensorProbeSwitchEntry
                  ACCESS  not-accessible
                  STATUS  mandatory
                  DESCRIPTION
                  "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                  ::=  {  sensorProbeEntry 18   }

               sensorProbeSwitchEntry OBJECT-TYPE
                  SYNTAX  SensorProbeSwitchEntry
                  ACCESS  not-accessible
                  STATUS  mandatory
                  DESCRIPTION
                  "This is an entry in the sensorProbeSwitchEntry Table"
                  INDEX         { sensorProbeSwitchIndex }
                  ::=  { sensorProbeSwitchTable 1 }

                  SensorProbeSwitchEntry ::= SEQUENCE {
                     sensorProbeSwitchDescription
                        DisplayString,
                     sensorProbeSwitchLocation
                        DisplayString,
                     sensorProbeSwitchStatus
                        INTEGER,
                     sensorProbeSwitchOnline
                        INTEGER,
                     sensorProbeSwitchGoOnline
                        INTEGER,
                     sensorProbeSwitchDirection
                        INTEGER,
                     sensorProbeSwitchNormalState
                        INTEGER,
                     sensorProbeSwitchOutputLevel
                        INTEGER,
                     sensorProbeSensorType
                        INTEGER,
                     sensorProbeSwitchEmailTrapLimit
                        INTEGER,
                     sensorProbeSwitchEmailTrapSchedule
                        DisplayString,
                     sensorProbeSwitchEmailTrapInterval
                        INTEGER,
                     sensorProbeSwitchSendNormalTrap
                        INTEGER,
                     sensorProbeSwitchDelayError
                        INTEGER,
                     sensorProbeSwitchDelayNormal
                        INTEGER,
                     sensorProbeSwitchIndex
                        INTEGER,
                     sensorProbeSwitchRelayCycleTime
                        INTEGER,
                     sensorProbeSwitchRelayOnPort
                        INTEGER,
                     sensorProbeSwitchRelayActiveStatus
                        INTEGER,
                     sensorProbeSwitchRelayAction
                        INTEGER,
                     sensorProbeSwitchEmailInterval
                        INTEGER,
                     sensorProbeSwitchRelayOutputVoltStatus
                        INTEGER,
                     sensorProbeSwitchManualRelayCycleTime
                        INTEGER,
                     sensorProbeSwitchManualRelayAction
                        INTEGER,
                     sensorProbeSwitchRelayDescOn
                        DisplayString,
                     sensorProbeSwitchRelayDescOff
                        DisplayString,
                     sensorProbeSwitchIndexCount
                        INTEGER,
                     sensorProbeSwitchSirenCycleTime
                        INTEGER,
                     sensorProbeSwitchSirenOnPort
                        INTEGER,
                     sensorProbeSwitchSirenActiveStatus
                        INTEGER,
                     sensorProbeSwitchSirenAction
                        INTEGER,
                     sensorProbeSwitchAcknowledgement
                        INTEGER,
                     sensorProbeSwitchSirenDelayAlarm
                        INTEGER,
                     sensorProbeSwitchURL
                        DisplayString,
                     sensorProbeSwitchOpenURL
                        INTEGER,
                     sensorProbeSwitchContTimeHighCritical
                        INTEGER,
                     sensorProbeSwitchContTimeNormal
                        INTEGER,
                     sensorProbeSwitchCalendar
                        INTEGER,
                     sensorProbeSwitchRelayControlMode
                        INTEGER,
                     sensorProbeSwitchSirenControlMode
                        INTEGER,
                     sensorProbeSwitchSendNormalMail
                        INTEGER,
                     sensorProbeSwitchSendTrap
                        INTEGER,
                     sensorProbeSwitchSendMail
                        INTEGER,
                     sensorProbeSwitchWaterRopeLeakLocation
                        INTEGER,
                     sensorProbeSwitchWaterRopeLength
                        INTEGER,
                     sensorProbeSwitchWaterRopeUnit
                        INTEGER,
                     sensorProbeSwitchWaterRopeImpedance
                        INTEGER,
                     sensorProbeSwitchWaterRopeRaw
                        INTEGER,
                     sensorProbeSwitchWaterRopeType
                        INTEGER
                  }
                  sensorProbeSwitchDescription OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "A Description of this sensor Switch"
                     ::=  {  sensorProbeSwitchEntry 1   }

                    sensorProbeSwitchLocation OBJECT-TYPE
                       SYNTAX  DisplayString
                       ACCESS  read-write
                       STATUS  mandatory
                       DESCRIPTION
                       "The physical location of this sensor Switch"
                       ::=  {  sensorProbeSwitchEntry 2   }

                  sensorProbeSwitchStatus OBJECT-TYPE
                     SYNTAX  INTEGER {
                        noStatus(1),
                        normal(2),
                        highCritical(4),
                        lowCritical(6),
                        sensorError(7),
                        relayOn(8),
                        relayOff(9)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The current status of this Sensor, only input switches have a status"
                     ::=  {  sensorProbeSwitchEntry 3  }

                  sensorProbeSwitchOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        online(1),
                        offline(2)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "If this Sensor is currently online"
                        ::=  {  sensorProbeSwitchEntry 4  }

                  sensorProbeSwitchGoOnline OBJECT-TYPE
                     SYNTAX  INTEGER {
                        goOnline(1),
                        goOffline(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "To put online enter a 1, to take offline enter a 2"
                     ::=  {  sensorProbeSwitchEntry 5  }

                  sensorProbeSwitchDirection OBJECT-TYPE
                     SYNTAX  INTEGER {
                        input(0),
                        output(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "To set a switch to input enter 0. To set a switch to output enter 1"
                     ::=  {  sensorProbeSwitchEntry 6  }

                  sensorProbeSwitchNormalState OBJECT-TYPE
                     SYNTAX  INTEGER {
                        closed(0),
                        open(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "The normal state of an input switch. If an input switch is in this state it is normal, else it is critical. An open switch senses +5 volts. A closed switch senses 0 volts."
                     ::=  {  sensorProbeSwitchEntry 7  }
                     
                  sensorProbeSwitchOutputLevel OBJECT-TYPE
                     SYNTAX  INTEGER {
                        low(0),
                        high(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "An output swith can be set to this level"
                     ::=  {  sensorProbeSwitchEntry 8  }
                     
                  sensorProbeSensorType OBJECT-TYPE
                     SYNTAX  INTEGER {
                        temperature(1),
                        fourTo20mA(2),
                        humidity(3),
                        water(4),
                        atod(5),
                        security(6),
                        airflow(8),
                        siren(9),
                        dryContact(10),
                        voltage(12),
                        relay(13),
                        motion(14)
                     }

                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enter the type of this Sensor"
                     ::=  {  sensorProbeSwitchEntry 9  }

                  sensorProbeSwitchEmailTrapLimit OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable email/trap limit feature"
                     ::=  {  sensorProbeSwitchEntry 11   }

                  sensorProbeSwitchEmailTrapSchedule OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "SP Only: Email/trap limit schedule for this sensor"
                     ::=  {  sensorProbeSwitchEntry 12   }

                  sensorProbeSwitchEmailTrapInterval OBJECT-TYPE
                     SYNTAX  INTEGER (0..60)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Minimum time between each [email/trap:SP, only trap:CP8] (can be from 0 to 60 minutes)"
                     ::=  {  sensorProbeSwitchEntry 13   }

                  sensorProbeSwitchSendNormalTrap OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email/trap when sensor goes to normal"
                     ::=  {  sensorProbeSwitchEntry 14   }

                  sensorProbeSwitchDelayError OBJECT-TYPE
                     SYNTAX  INTEGER (0..65534)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Time in seconds after the sensor has been in error status before report as an error"
                     ::=  {  sensorProbeSwitchEntry 15   }

                  sensorProbeSwitchDelayNormal OBJECT-TYPE
                     SYNTAX  INTEGER (0..65534)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Time in seconds after the sensor change from error to normal before report as normal"
                     ::=  {  sensorProbeSwitchEntry 16   }

                  sensorProbeSwitchIndex OBJECT-TYPE
                     SYNTAX  INTEGER (0..67)
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "The index into the Switch sensor table"
                     ::=  {  sensorProbeSwitchEntry 17   }

                  sensorProbeSwitchRelayCycleTime OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Relay toggle period in seconds for Cycle action."
                     ::=  {  sensorProbeSwitchEntry 18   }

                  sensorProbeSwitchRelayOnPort OBJECT-TYPE
                     SYNTAX INTEGER (0..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "The sensor port that the relay will listen to. If this is set to 255, then the relay will not listen to any sensor ports"
                     ::=  {  sensorProbeSwitchEntry 19   }

                  sensorProbeSwitchRelayActiveStatus OBJECT-TYPE
                     SYNTAX INTEGER {
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),
                        anyError(7)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Sensor status that will activate the relay"
                     ::=  {  sensorProbeSwitchEntry 20   }

                  sensorProbeSwitchRelayAction OBJECT-TYPE
                     SYNTAX INTEGER {
                        cycle(2),
                        turn-on(3),
                        turn-off(4)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "What the relay will do when the listened to port status turns to the specified active status."
                     ::=  {  sensorProbeSwitchEntry 21   }

                  sensorProbeSwitchEmailInterval OBJECT-TYPE
                     SYNTAX  INTEGER (0..60)
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "CP8 Only: Minimum time between each email (can be from 0 to 60 minutes)"
                     ::=  {  sensorProbeSwitchEntry 22   }

                  sensorProbeSwitchRelayOutputVoltStatus OBJECT-TYPE
                     SYNTAX  INTEGER {
                        sensorError(7),
                        noVoltagePresent(10),
                        voltagePresent(11)
                     }
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "SP Only: The current voltage status of the relay"
                        ::=  {  sensorProbeSwitchEntry 23  }

                  sensorProbeSwitchManualRelayCycleTime OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Relay toggle period in seconds for Manual Cycle action."
                     ::= { sensorProbeSwitchEntry 24 }

                  sensorProbeSwitchManualRelayAction OBJECT-TYPE
                     SYNTAX INTEGER {
                        allow-sensor-control(1),
                        turn-on(3),
                        turn-off(4),
                        cycle-Off-On-Off(7),                        
                        cycle-On-Off-On(8)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Control the relay manualy"
                     ::= { sensorProbeSwitchEntry 25 }

                  sensorProbeSwitchRelayDescOn OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Description of relay On"
                     ::=  {  sensorProbeSwitchEntry 26   }

                  sensorProbeSwitchRelayDescOff OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Description of relay Off"
                     ::=  {  sensorProbeSwitchEntry 27   }

                  sensorProbeSwitchIndexCount OBJECT-TYPE
                     SYNTAX  INTEGER
                     ACCESS  read-only
                     STATUS  mandatory
                     DESCRIPTION
                     "Number of Switch sensor online"
                     ::=  {  sensorProbeSwitchEntry 28   }

                  sensorProbeSwitchSirenCycleTime OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Siren toggle period in seconds for Cycle action."
                     ::=  {  sensorProbeSwitchEntry 29   }

                  sensorProbeSwitchSirenOnPort OBJECT-TYPE
                     SYNTAX INTEGER (0..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "The sensor port that the siren will listen to. If this is set to 255, then the siren will not listen to any sensor ports"
                     ::=  {  sensorProbeSwitchEntry 30   }

                  sensorProbeSwitchSirenActiveStatus OBJECT-TYPE
                     SYNTAX INTEGER {
                        highWarning(3),
                        highCritical(4),
                        lowWarning(5),
                        lowCritical(6),
                        anyError(7)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Sensor status that will activate the siren"
                     ::=  {  sensorProbeSwitchEntry 31   }

                  sensorProbeSwitchSirenAction OBJECT-TYPE
                     SYNTAX INTEGER {
                        cycle(2),
                        turn-on(3),
                        turn-off(4)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "What the siren will do when the listened to port status turns to the specified active status."
                     ::=  {  sensorProbeSwitchEntry 32   }

                  sensorProbeSwitchAcknowledgement OBJECT-TYPE
                     SYNTAX INTEGER {
                        ack(1)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Acknowledged sensor error and stop notification"
                     ::= {  sensorProbeSwitchEntry 33 }

                  sensorProbeSwitchSirenDelayAlarm OBJECT-TYPE
                     SYNTAX INTEGER (1..255)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Siren delay in seconds before start Alarm."
                     ::=  {  sensorProbeSwitchEntry 34   }

                  sensorProbeSwitchURL OBJECT-TYPE
                     SYNTAX  DisplayString
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Sensor URL link."
                     ::=  {  sensorProbeSwitchEntry 35 }

                  sensorProbeSwitchOpenURL OBJECT-TYPE
                     SYNTAX  INTEGER {
                        cur-window(0),
                        new-window(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Open URL in this browser or open in a new window."
                     ::=  {  sensorProbeSwitchEntry 36 }

                  sensorProbeSwitchContTimeHighCritical OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in High Critical before accepting new Status."
                     ::= {  sensorProbeSwitchEntry 37 }

                  sensorProbeSwitchContTimeNormal OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Continuous time for this sensor to be in Normal before accepting new Status."
                     ::= {  sensorProbeSwitchEntry 39 }

                  sensorProbeSwitchCalendar OBJECT-TYPE
                     SYNTAX INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Enable or disable the calendar filtering working hours of sensor."
                     ::= {  sensorProbeSwitchEntry 43 }

                  sensorProbeSwitchRelayControlMode OBJECT-TYPE
                     SYNTAX  INTEGER {
                        manual-control(0),
                        notification-control(1),
                        time-control(2),
                        thermostat-control(3)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Relay Control Mode used for selecting the mode to control a relay."
                     ::=  {  sensorProbeSwitchEntry 44  }

                  sensorProbeSwitchSirenControlMode OBJECT-TYPE
                     SYNTAX  INTEGER {
                        manual-control(0),
                        notification-control(1),
                        time-control(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Siren Control Mode used for selecting the mode to control a siren."
                     ::=  {  sensorProbeSwitchEntry 45  }

                  sensorProbeSwitchSendNormalMail OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email when sensor goes to normal"
                     ::=  {  sensorProbeSwitchEntry 46 }

                  sensorProbeSwitchSendTrap OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending trap when sensor change status"
                     ::=  {  sensorProbeSwitchEntry 47 }

                  sensorProbeSwitchSendMail OBJECT-TYPE
                     SYNTAX  INTEGER {
                        disable(0),
                        enable(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Enable sending email when sensor change status"
                     ::=  {  sensorProbeSwitchEntry 48 }

                  sensorProbeSwitchWaterRopeLeakLocation OBJECT-TYPE
                     SYNTAX INTEGER
                     ACCESS read-only
                     STATUS mandatory
                     DESCRIPTION
                     "Location of leakage of water rope sensor."
                     ::= {  sensorProbeSwitchEntry 49 }

                  sensorProbeSwitchWaterRopeLength OBJECT-TYPE
                     SYNTAX INTEGER
                     ACCESS read-only
                     STATUS mandatory
                     DESCRIPTION
                     "Length of water rope sensor."
                     ::= {  sensorProbeSwitchEntry 50 }

                  sensorProbeSwitchWaterRopeUnit OBJECT-TYPE
                     SYNTAX  INTEGER {
                        meters(0),
                        feet(1)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Display unit of water rope sensor."
                     ::=  {  sensorProbeSwitchEntry 51   }

                  sensorProbeSwitchWaterRopeImpedance OBJECT-TYPE
                     SYNTAX INTEGER (0..65535)
                     ACCESS read-write
                     STATUS mandatory
                     DESCRIPTION
                     "Sensing wire impedance per meter value times 100"
                     ::= {  sensorProbeSwitchEntry 52 }

                  sensorProbeSwitchWaterRopeRaw OBJECT-TYPE
                     SYNTAX INTEGER
                     ACCESS read-only
                     STATUS mandatory
                     DESCRIPTION
                     "Raw value of location or length in ohms"
                     ::= {  sensorProbeSwitchEntry 53 }

                  sensorProbeSwitchWaterRopeType OBJECT-TYPE
                     SYNTAX  INTEGER {
                        custom(0),
                        water(1),
                        fuel(2)
                     }
                     ACCESS  read-write
                     STATUS  mandatory
                     DESCRIPTION
                     "Water rope sensing cable type"
                     ::=  {  sensorProbeSwitchEntry 55   }

               sensorProbeOtherSensor OBJECT IDENTIFIER ::= { sensorProbeEntry 19  }

                  sensorProbeIRMSSensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 26  }

                     sensorProbeIRMSSensorNumber OBJECT-TYPE
                        SYNTAX INTEGER
                        ACCESS read-only
                        STATUS mandatory
                        DESCRIPTION
                        "The total number of RMS current Sensor port."
                        ::= {  sensorProbeIRMSSensor 1 }

                     sensorProbeIRMSSensorTable OBJECT-TYPE
                        SYNTAX  SEQUENCE OF SensorProbeIRMSSensorEntry
                        ACCESS  not-accessible
                        STATUS  mandatory
                        DESCRIPTION
                        "This table contains the data for every RMS current Sensor in the SensorArray. Each row in the table contains data for a different RMS current Sensor."
                        ::=  {  sensorProbeIRMSSensor 2   }

                        sensorProbeIRMSSensorEntry OBJECT-TYPE
                           SYNTAX  SensorProbeIRMSSensorEntry
                           ACCESS  not-accessible
                           STATUS  mandatory
                           DESCRIPTION
                           "This is an entry in the sensorProbeIRMSSensorEntry Table"
                           INDEX         { sensorProbeIRMSSensorIndex }
                           ::=  { sensorProbeIRMSSensorTable 1 }

                        SensorProbeIRMSSensorEntry ::= SEQUENCE {
                           sensorProbeIRMSSensorIndex
                              INTEGER,
                           sensorProbeIRMSDescription
                              DisplayString,
                           sensorProbeIRMSPercent
                              INTEGER,
                           sensorProbeIRMSStatus
                              INTEGER,
                           sensorProbeIRMSOnline
                              INTEGER,
                           sensorProbeIRMSGoOnline
                              INTEGER,
                           sensorProbeIRMSHighWarning
                              INTEGER,
                           sensorProbeIRMSHighCritical
                              INTEGER,
                           sensorProbeIRMSLowWarning
                              INTEGER,
                           sensorProbeIRMSLowCritical
                              INTEGER,
                           sensorProbeIRMSRearm
                              INTEGER,
                           sensorProbeIRMSRaw
                              INTEGER,
                           sensorProbeIRMSEmailTrapLimit
                              INTEGER,
                           sensorProbeIRMSDelayError
                              INTEGER,
                           sensorProbeIRMSDelayNormal
                              INTEGER,
                           sensorProbeIRMSRelayCycleTime
                              INTEGER,
                           sensorProbeIRMSRelayOnPort
                              INTEGER,
                           sensorProbeIRMSRelayActiveStatus
                              INTEGER,
                           sensorProbeIRMSRelayAction
                              INTEGER,
                           sensorProbeIRMSSirenCycleTime
                              INTEGER,
                           sensorProbeIRMSSirenOnPort
                              INTEGER,
                           sensorProbeIRMSSirenActiveStatus
                              INTEGER,
                           sensorProbeIRMSSirenAction
                              INTEGER,
                           sensorProbeIRMSAcknowledgement
                              INTEGER,
                           sensorProbeIRMSSirenDelayAlarm
                              INTEGER,
                           sensorProbeIRMSURL
                              DisplayString,
                           sensorProbeIRMSOpenURL
                              INTEGER,
                           sensorProbeIRMSDatacollectType
                              INTEGER,
                           sensorProbeIRMSContTimeHighCritical
                              INTEGER,
                           sensorProbeIRMSContTimeHighWarning
                              INTEGER,
                           sensorProbeIRMSContTimeNormal
                              INTEGER,
                           sensorProbeIRMSContTimeLowWarning
                              INTEGER,
                           sensorProbeIRMSContTimeLowCritical
                              INTEGER,
                           sensorProbeIRMSContTimeSensorError
                              INTEGER,
                           sensorProbeIRMSCalendar
                              INTEGER
                        }

                          sensorProbeIRMSSensorIndex OBJECT-TYPE
                              SYNTAX  INTEGER (0..7)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "A unique value for each IRMS sensor port."
                              ::=  {  sensorProbeIRMSSensorEntry 1   }

                          sensorProbeIRMSDescription OBJECT-TYPE
                              SYNTAX  DisplayString
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "A Description of this sensor IRMS"
                              ::=  {  sensorProbeIRMSSensorEntry 2   }

                          sensorProbeIRMSPercent OBJECT-TYPE
                              SYNTAX  INTEGER (-32768..32767)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The relative IRMS percentage measured by this sensor"
                              ::=  {  sensorProbeIRMSSensorEntry 3   }

                           sensorProbeIRMSStatus OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 noStatus(1),
                                 normal(2),
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 sensorError(7)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The current status of this Sensor"
                              ::=  {  sensorProbeIRMSSensorEntry 4   }

                           sensorProbeIRMSOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 online(1),
                                 offline(2)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "If this Sensor is currently online"
                                 ::=  {  sensorProbeIRMSSensorEntry 5   }

                           sensorProbeIRMSGoOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 goOnline(1),
                                 goOffline(2)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "To put online enter a 1, to take offline enter a 2"
                              ::=  {  sensorProbeIRMSSensorEntry 6   }

                           sensorProbeIRMSHighWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative IRMS this sensor measures before it sends a warning"
                              ::=  {  sensorProbeIRMSSensorEntry 7   }

                           sensorProbeIRMSHighCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative IRMS this sensor measures before it becomes critical"
                              ::=  {  sensorProbeIRMSSensorEntry 8   }

                           sensorProbeIRMSLowWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative IRMS this sensor measures before it sends a warning"
                              ::=  {  sensorProbeIRMSSensorEntry 9   }

                           sensorProbeIRMSLowCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative IRMS this sensor measures before it becomes critical"
                              ::=  {  sensorProbeIRMSSensorEntry 10   }

                           sensorProbeIRMSRearm OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "The percent relative IRMS to rearm the status. For example if status goes from normal to warning, the IRMS must go down spAnalogueRearm below warning before the status goes to normal"
                              ::=  {  sensorProbeIRMSSensorEntry 11   }

                           sensorProbeIRMSRaw OBJECT-TYPE
                              SYNTAX  INTEGER 
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The unformatted, raw, A/D value in this sensor. Contains more resolution than the formated percentage. This number can go from 0 to 1023 depending on the input voltage"
                              ::=  {  sensorProbeIRMSSensorEntry 13   }

                           sensorProbeIRMSEmailTrapLimit OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Enable email/trap limit feature"
                              ::=  {  sensorProbeIRMSSensorEntry 17   }

                           sensorProbeIRMSDelayError OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor has been in error status before report as an error"
                              ::=  {  sensorProbeIRMSSensorEntry 21   }

                           sensorProbeIRMSDelayNormal OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor change from error to normal before report as normal"
                              ::=  {  sensorProbeIRMSSensorEntry 22   }

                           sensorProbeIRMSRelayCycleTime OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Relay toggle period in seconds for Cycle action."
                              ::=  {  sensorProbeIRMSSensorEntry 29   }

                           sensorProbeIRMSRelayOnPort OBJECT-TYPE
                              SYNTAX INTEGER (0..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "The sensor port that the relay will listen to. If this is set to 255, then the relay will not listen to any sensor ports"
                              ::=  {  sensorProbeIRMSSensorEntry 30   }

                           sensorProbeIRMSRelayActiveStatus OBJECT-TYPE
                              SYNTAX INTEGER {
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 anyError(7)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor status that will activate the relay"
                              ::=  {  sensorProbeIRMSSensorEntry 31   }

                           sensorProbeIRMSRelayAction OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cycle(2),
                                 turn-on(3),
                                 turn-off(4)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "What the relay will do when the listened to port status turns to the specified active status."
                              ::=  {  sensorProbeIRMSSensorEntry 32   }

                           sensorProbeIRMSSirenCycleTime OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Siren toggle period in seconds for Cycle action."
                              ::=  {  sensorProbeIRMSSensorEntry 37   }

                           sensorProbeIRMSSirenOnPort OBJECT-TYPE
                              SYNTAX INTEGER (0..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "The sensor port that the siren will listen to. If this is set to 255, then the siren will not listen to any sensor ports"
                              ::=  {  sensorProbeIRMSSensorEntry 38   }

                           sensorProbeIRMSSirenActiveStatus OBJECT-TYPE
                              SYNTAX INTEGER {
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 anyError(7)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor status that will activate the siren"
                              ::=  {  sensorProbeIRMSSensorEntry 39   }

                           sensorProbeIRMSSirenAction OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cycle(2),
                                 turn-on(3),
                                 turn-off(4)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "What the siren will do when the listened to port status turns to the specified active status."
                              ::=  {  sensorProbeIRMSSensorEntry 40   }

                           sensorProbeIRMSAcknowledgement OBJECT-TYPE
                              SYNTAX INTEGER {
                                 ack(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Acknowledged sensor error and stop notification"
                              ::= {  sensorProbeIRMSSensorEntry 41 }

                           sensorProbeIRMSSirenDelayAlarm OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Siren delay in seconds before start Alarm."
                              ::=  {  sensorProbeIRMSSensorEntry 42   }

                           sensorProbeIRMSURL OBJECT-TYPE
                              SYNTAX DisplayString
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor URL link."
                              ::=  {  sensorProbeIRMSSensorEntry 43   }

                           sensorProbeIRMSOpenURL OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cur-window(0),
                                 new-window(2)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Open URL in this browser or open in a new window."
                              ::=  {  sensorProbeIRMSSensorEntry 44   }

                           sensorProbeIRMSDatacollectType OBJECT-TYPE
                              SYNTAX INTEGER {
                                 average(1),
                                 highest(2),
                                 lowest(3)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Type of datacollect to collect."
                              ::=  {  sensorProbeIRMSSensorEntry 45   }

                           sensorProbeIRMSContTimeHighCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Critical before accepting new Status."
                              ::= {  sensorProbeIRMSSensorEntry 46 }

                           sensorProbeIRMSContTimeHighWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Warning before accepting new Status."
                              ::= {  sensorProbeIRMSSensorEntry 47 }

                           sensorProbeIRMSContTimeNormal OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Normal before accepting new Status."
                              ::= {  sensorProbeIRMSSensorEntry 48 }

                           sensorProbeIRMSContTimeLowWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Warning before accepting new Status."
                              ::= {  sensorProbeIRMSSensorEntry 49 }

                           sensorProbeIRMSContTimeLowCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Critical before accepting new Status."
                              ::= {  sensorProbeIRMSSensorEntry 50 }

                           sensorProbeIRMSContTimeSensorError OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                              ::= {  sensorProbeIRMSSensorEntry 51 }

                           sensorProbeIRMSCalendar OBJECT-TYPE
                              SYNTAX INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Enable or disable the calendar filtering working hours of sensor."
                              ::= {  sensorProbeIRMSSensorEntry 52 }

                  sensorProbeVRMSSensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 27  }

                     sensorProbeVRMSSensorNumber OBJECT-TYPE
                        SYNTAX INTEGER
                        ACCESS read-only
                        STATUS mandatory
                        DESCRIPTION
                        "The total number of RMS voltage Sensor port."
                        ::= {  sensorProbeVRMSSensor 1 }

                     sensorProbeVRMSSensorTable OBJECT-TYPE
                        SYNTAX  SEQUENCE OF SensorProbeVRMSSensorEntry
                        ACCESS  not-accessible
                        STATUS  mandatory
                        DESCRIPTION
                        "This table contains the data for every RMS voltage Sensor in the SensorArray. Each row in the table contains data for a different RMS voltage Sensor."
                        ::=  {  sensorProbeVRMSSensor 2   }

                        sensorProbeVRMSSensorEntry OBJECT-TYPE
                           SYNTAX  SensorProbeVRMSSensorEntry
                           ACCESS  not-accessible
                           STATUS  mandatory
                           DESCRIPTION
                           "This is an entry in the sensorProbeVRMSSensorEntry Table"
                           INDEX         { sensorProbeVRMSSensorIndex }
                           ::=  { sensorProbeVRMSSensorTable 1 }

                        SensorProbeVRMSSensorEntry ::= SEQUENCE {
                           sensorProbeVRMSSensorIndex
                              INTEGER,
                           sensorProbeVRMSDescription
                              DisplayString,
                           sensorProbeVRMSPercent
                              INTEGER,
                           sensorProbeVRMSStatus
                              INTEGER,
                           sensorProbeVRMSOnline
                              INTEGER,
                           sensorProbeVRMSGoOnline
                              INTEGER,
                           sensorProbeVRMSHighWarning
                              INTEGER,
                           sensorProbeVRMSHighCritical
                              INTEGER,
                           sensorProbeVRMSLowWarning
                              INTEGER,
                           sensorProbeVRMSLowCritical
                              INTEGER,
                           sensorProbeVRMSRearm
                              INTEGER,
                           sensorProbeVRMSRaw
                              INTEGER,
                           sensorProbeVRMSEmailTrapLimit
                              INTEGER,
                           sensorProbeVRMSDelayError
                              INTEGER,
                           sensorProbeVRMSDelayNormal
                              INTEGER,
                           sensorProbeVRMSRelayCycleTime
                              INTEGER,
                           sensorProbeVRMSRelayOnPort
                              INTEGER,
                           sensorProbeVRMSRelayActiveStatus
                              INTEGER,
                           sensorProbeVRMSRelayAction
                              INTEGER,
                           sensorProbeVRMSSirenCycleTime
                              INTEGER,
                           sensorProbeVRMSSirenOnPort
                              INTEGER,
                           sensorProbeVRMSSirenActiveStatus
                              INTEGER,
                           sensorProbeVRMSSirenAction
                              INTEGER,
                           sensorProbeVRMSAcknowledgement
                              INTEGER,
                           sensorProbeVRMSSirenDelayAlarm
                              INTEGER,
                           sensorProbeVRMSvoltageMode
                              INTEGER,
                           sensorProbeVRMSURL
                              DisplayString,
                           sensorProbeVRMSOpenURL
                              INTEGER,
                           sensorProbeVRMSDatacollectType
                              INTEGER,
                           sensorProbeVRMSContTimeHighCritical
                              INTEGER,
                           sensorProbeVRMSContTimeHighWarning
                              INTEGER,
                           sensorProbeVRMSContTimeNormal
                              INTEGER,
                           sensorProbeVRMSContTimeLowWarning
                              INTEGER,
                           sensorProbeVRMSContTimeLowCritical
                              INTEGER,
                           sensorProbeVRMSContTimeSensorError
                              INTEGER,
                           sensorProbeVRMSCalendar
                              INTEGER
                        }

                          sensorProbeVRMSSensorIndex OBJECT-TYPE
                              SYNTAX  INTEGER (0..7)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "A unique value for each VRMS sensor port."
                              ::=  {  sensorProbeVRMSSensorEntry 1   }

                          sensorProbeVRMSDescription OBJECT-TYPE
                              SYNTAX  DisplayString
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "A Description of this sensor VRMS"
                              ::=  {  sensorProbeVRMSSensorEntry 2   }

                          sensorProbeVRMSPercent OBJECT-TYPE
                              SYNTAX  INTEGER (-32768..32767)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The relative VRMS percentage measured by this sensor"
                              ::=  {  sensorProbeVRMSSensorEntry 3   }

                           sensorProbeVRMSStatus OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 noStatus(1),
                                 normal(2),
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 sensorError(7)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The current status of this Sensor"
                              ::=  {  sensorProbeVRMSSensorEntry 4   }

                           sensorProbeVRMSOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 online(1),
                                 offline(2)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "If this Sensor is currently online"
                                 ::=  {  sensorProbeVRMSSensorEntry 5   }

                           sensorProbeVRMSGoOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 goOnline(1),
                                 goOffline(2)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "To put online enter a 1, to take offline enter a 2"
                              ::=  {  sensorProbeVRMSSensorEntry 6   }

                           sensorProbeVRMSHighWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative VRMS this sensor measures before it sends a warning"
                              ::=  {  sensorProbeVRMSSensorEntry 7   }

                           sensorProbeVRMSHighCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative VRMS this sensor measures before it becomes critical"
                              ::=  {  sensorProbeVRMSSensorEntry 8   }

                           sensorProbeVRMSLowWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative VRMS this sensor measures before it sends a warning"
                              ::=  {  sensorProbeVRMSSensorEntry 9   }

                           sensorProbeVRMSLowCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative VRMS this sensor measures before it becomes critical"
                              ::=  {  sensorProbeVRMSSensorEntry 10   }

                           sensorProbeVRMSRearm OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "The percent relative VRMS to rearm the status. For example if status goes from normal to warning, the VRMS must go down spAnalogueRearm below warning before the status goes to normal"
                              ::=  {  sensorProbeVRMSSensorEntry 11   }

                           sensorProbeVRMSRaw OBJECT-TYPE
                              SYNTAX  INTEGER 
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The unformatted, raw, A/D value in this sensor. Contains more resolution than the formated percentage. This number can go from 0 to 1023 depending on the input voltage"
                              ::=  {  sensorProbeVRMSSensorEntry 13   }

                           sensorProbeVRMSEmailTrapLimit OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Enable email/trap limit feature"
                              ::=  {  sensorProbeVRMSSensorEntry 17   }

                           sensorProbeVRMSDelayError OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor has been in error status before report as an error"
                              ::=  {  sensorProbeVRMSSensorEntry 21   }

                           sensorProbeVRMSDelayNormal OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor change from error to normal before report as normal"
                              ::=  {  sensorProbeVRMSSensorEntry 22   }

                           sensorProbeVRMSRelayCycleTime OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Relay toggle period in seconds for Cycle action."
                              ::=  {  sensorProbeVRMSSensorEntry 29   }

                           sensorProbeVRMSRelayOnPort OBJECT-TYPE
                              SYNTAX INTEGER (0..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "The sensor port that the relay will listen to. If this is set to 255, then the relay will not listen to any sensor ports"
                              ::=  {  sensorProbeVRMSSensorEntry 30   }

                           sensorProbeVRMSRelayActiveStatus OBJECT-TYPE
                              SYNTAX INTEGER {
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 anyError(7)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor status that will activate the relay"
                              ::=  {  sensorProbeVRMSSensorEntry 31   }

                           sensorProbeVRMSRelayAction OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cycle(2),
                                 turn-on(3),
                                 turn-off(4)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "What the relay will do when the listened to port status turns to the specified active status."
                              ::=  {  sensorProbeVRMSSensorEntry 32   }

                           sensorProbeVRMSSirenCycleTime OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Siren toggle period in seconds for Cycle action."
                              ::=  {  sensorProbeVRMSSensorEntry 37   }

                           sensorProbeVRMSSirenOnPort OBJECT-TYPE
                              SYNTAX INTEGER (0..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "The sensor port that the siren will listen to. If this is set to 255, then the siren will not listen to any sensor ports"
                              ::=  {  sensorProbeVRMSSensorEntry 38   }

                           sensorProbeVRMSSirenActiveStatus OBJECT-TYPE
                              SYNTAX INTEGER {
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 anyError(7)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor status that will activate the siren"
                              ::=  {  sensorProbeVRMSSensorEntry 39   }

                           sensorProbeVRMSSirenAction OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cycle(2),
                                 turn-on(3),
                                 turn-off(4)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "What the siren will do when the listened to port status turns to the specified active status."
                              ::=  {  sensorProbeVRMSSensorEntry 40   }

                           sensorProbeVRMSAcknowledgement OBJECT-TYPE
                              SYNTAX INTEGER {
                                 ack(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Acknowledged sensor error and stop notification"
                              ::= {  sensorProbeVRMSSensorEntry 41 }

                           sensorProbeVRMSSirenDelayAlarm OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Siren delay in seconds before start Alarm."
                              ::=  {  sensorProbeVRMSSensorEntry 42   }

                           sensorProbeVRMSvoltageMode OBJECT-TYPE
                              SYNTAX INTEGER {
                                 ac-110(110),
                                 ac-220(220)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "VRMS Voltage Mode."
                              ::=  {  sensorProbeVRMSSensorEntry 43   }

                           sensorProbeVRMSURL OBJECT-TYPE
                              SYNTAX DisplayString
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor URL link."
                              ::=  {  sensorProbeVRMSSensorEntry 44   }

                           sensorProbeVRMSOpenURL OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cur-window(0),
                                 new-window(2)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Open URL in this browser or open in a new window."
                              ::=  {  sensorProbeVRMSSensorEntry 45   }

                           sensorProbeVRMSDatacollectType OBJECT-TYPE
                              SYNTAX INTEGER {
                                 average(1),
                                 highest(2),
                                 lowest(3)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Type of datacollect to collect."
                              ::=  {  sensorProbeVRMSSensorEntry 46   }

                           sensorProbeVRMSContTimeHighCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Critical before accepting new Status."
                              ::= {  sensorProbeVRMSSensorEntry 47 }

                           sensorProbeVRMSContTimeHighWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Warning before accepting new Status."
                              ::= {  sensorProbeVRMSSensorEntry 48 }

                           sensorProbeVRMSContTimeNormal OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Normal before accepting new Status."
                              ::= {  sensorProbeVRMSSensorEntry 49 }

                           sensorProbeVRMSContTimeLowWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Warning before accepting new Status."
                              ::= {  sensorProbeVRMSSensorEntry 50 }

                           sensorProbeVRMSContTimeLowCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Critical before accepting new Status."
                              ::= {  sensorProbeVRMSSensorEntry 51 }

                           sensorProbeVRMSContTimeSensorError OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                              ::= {  sensorProbeVRMSSensorEntry 52 }

                           sensorProbeVRMSCalendar OBJECT-TYPE
                              SYNTAX INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Enable or disable the calendar filtering working hours of sensor."
                              ::= {  sensorProbeVRMSSensorEntry 53 }

                  sensorProbeEnergySensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 28  }

                     sensorProbeEnergySensorNumber OBJECT-TYPE
                        SYNTAX INTEGER
                        ACCESS read-only
                        STATUS mandatory
                        DESCRIPTION
                        "The total number of Energy Sensor port."
                        ::= {  sensorProbeEnergySensor 1 }

                     sensorProbeEnergySensorTable OBJECT-TYPE
                        SYNTAX  SEQUENCE OF SensorProbeEnergySensorEntry
                        ACCESS  not-accessible
                        STATUS  mandatory
                        DESCRIPTION
                        "This table contains the data for every Energy Sensor in the SensorArray. Each row in the table contains data for a different Energy Sensor."
                        ::=  {  sensorProbeEnergySensor 2   }

                        sensorProbeEnergySensorEntry OBJECT-TYPE
                           SYNTAX  SensorProbeEnergySensorEntry
                           ACCESS  not-accessible
                           STATUS  mandatory
                           DESCRIPTION
                           "This is an entry in the sensorProbeEnergySensorEntry Table"
                           INDEX         { sensorProbeEnergySensorIndex }
                           ::=  { sensorProbeEnergySensorTable 1 }

                        SensorProbeEnergySensorEntry ::= SEQUENCE {
                           sensorProbeEnergySensorIndex
                              INTEGER,
                           sensorProbeEnergyDescription
                              DisplayString,
                           sensorProbeEnergyPercent
                              INTEGER,
                           sensorProbeEnergyStatus
                              INTEGER,
                           sensorProbeEnergyOnline
                              INTEGER,
                           sensorProbeEnergyGoOnline
                              INTEGER,
                           sensorProbeEnergyHighWarning
                              INTEGER,
                           sensorProbeEnergyHighCritical
                              INTEGER,
                           sensorProbeEnergyLowWarning
                              INTEGER,
                           sensorProbeEnergyLowCritical
                              INTEGER,
                           sensorProbeEnergyRearm
                              INTEGER,
                           sensorProbeEnergyRaw
                              INTEGER,
                           sensorProbeEnergyEmailTrapLimit
                              INTEGER,
                           sensorProbeEnergyDelayError
                              INTEGER,
                           sensorProbeEnergyDelayNormal
                              INTEGER,
                           sensorProbeEnergyRelayCycleTime
                              INTEGER,
                           sensorProbeEnergyRelayOnPort
                              INTEGER,
                           sensorProbeEnergyRelayActiveStatus
                              INTEGER,
                           sensorProbeEnergyRelayAction
                              INTEGER,
                           sensorProbeEnergySirenCycleTime
                              INTEGER,
                           sensorProbeEnergySirenOnPort
                              INTEGER,
                           sensorProbeEnergySirenActiveStatus
                              INTEGER,
                           sensorProbeEnergySirenAction
                              INTEGER,
                           sensorProbeEnergyAcknowledgement
                              INTEGER,
                           sensorProbeEnergySirenDelayAlarm
                              INTEGER,
                           sensorProbeEnergyReadingMode
                              INTEGER,
                           sensorProbeEnergyURL
                              DisplayString,
                           sensorProbeEnergyOpenURL
                              INTEGER,
                           sensorProbeEnergyDatacollectType
                              INTEGER,
                           sensorProbeEnergyContTimeHighCritical
                              INTEGER,
                           sensorProbeEnergyContTimeHighWarning
                              INTEGER,
                           sensorProbeEnergyContTimeNormal
                              INTEGER,
                           sensorProbeEnergyContTimeLowWarning
                              INTEGER,
                           sensorProbeEnergyContTimeLowCritical
                              INTEGER,
                           sensorProbeEnergyContTimeSensorError
                              INTEGER,
                           sensorProbeEnergyCalendar
                              INTEGER
                        }

                          sensorProbeEnergySensorIndex OBJECT-TYPE
                              SYNTAX  INTEGER (0..7)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "A unique value for each Energy sensor port."
                              ::=  {  sensorProbeEnergySensorEntry 1   }

                          sensorProbeEnergyDescription OBJECT-TYPE
                              SYNTAX  DisplayString
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "A Description of this sensor Energy"
                              ::=  {  sensorProbeEnergySensorEntry 2   }

                          sensorProbeEnergyPercent OBJECT-TYPE
                              SYNTAX  INTEGER (-32768..32767)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The relative Energy percentage measured by this sensor"
                              ::=  {  sensorProbeEnergySensorEntry 3   }

                           sensorProbeEnergyStatus OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 noStatus(1),
                                 normal(2),
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 sensorError(7)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The current status of this Sensor"
                              ::=  {  sensorProbeEnergySensorEntry 4   }

                           sensorProbeEnergyOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 online(1),
                                 offline(2)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "If this Sensor is currently online"
                                 ::=  {  sensorProbeEnergySensorEntry 5   }

                           sensorProbeEnergyGoOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 goOnline(1),
                                 goOffline(2)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "To put online enter a 1, to take offline enter a 2"
                              ::=  {  sensorProbeEnergySensorEntry 6   }

                           sensorProbeEnergyHighWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative Energy this sensor measures before it sends a warning"
                              ::=  {  sensorProbeEnergySensorEntry 7   }

                           sensorProbeEnergyHighCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative Energy this sensor measures before it becomes critical"
                              ::=  {  sensorProbeEnergySensorEntry 8   }

                           sensorProbeEnergyLowWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative Energy this sensor measures before it sends a warning"
                              ::=  {  sensorProbeEnergySensorEntry 9   }

                           sensorProbeEnergyLowCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative Energy this sensor measures before it becomes critical"
                              ::=  {  sensorProbeEnergySensorEntry 10   }

                           sensorProbeEnergyRearm OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "The percent relative Energy to rearm the status. For example if status goes from normal to warning, the Energy must go down spAnalogueRearm below warning before the status goes to normal"
                              ::=  {  sensorProbeEnergySensorEntry 11   }

                           sensorProbeEnergyRaw OBJECT-TYPE
                              SYNTAX  INTEGER 
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The unformatted, raw, A/D value in this sensor. Contains more resolution than the formated percentage. This number can go from 0 to 1023 depending on the input voltage"
                              ::=  {  sensorProbeEnergySensorEntry 13   }

                           sensorProbeEnergyEmailTrapLimit OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Enable email/trap limit feature"
                              ::=  {  sensorProbeEnergySensorEntry 17   }

                           sensorProbeEnergyDelayError OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor has been in error status before report as an error"
                              ::=  {  sensorProbeEnergySensorEntry 21   }

                           sensorProbeEnergyDelayNormal OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor change from error to normal before report as normal"
                              ::=  {  sensorProbeEnergySensorEntry 22   }

                           sensorProbeEnergyRelayCycleTime OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Relay toggle period in seconds for Cycle action."
                              ::=  {  sensorProbeEnergySensorEntry 29   }

                           sensorProbeEnergyRelayOnPort OBJECT-TYPE
                              SYNTAX INTEGER (0..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "The sensor port that the relay will listen to. If this is set to 255, then the relay will not listen to any sensor ports"
                              ::=  {  sensorProbeEnergySensorEntry 30   }

                           sensorProbeEnergyRelayActiveStatus OBJECT-TYPE
                              SYNTAX INTEGER {
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 anyError(7)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor status that will activate the relay"
                              ::=  {  sensorProbeEnergySensorEntry 31   }

                           sensorProbeEnergyRelayAction OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cycle(2),
                                 turn-on(3),
                                 turn-off(4)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "What the relay will do when the listened to port status turns to the specified active status."
                              ::=  {  sensorProbeEnergySensorEntry 32   }

                           sensorProbeEnergySirenCycleTime OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Siren toggle period in seconds for Cycle action."
                              ::=  {  sensorProbeEnergySensorEntry 37   }

                           sensorProbeEnergySirenOnPort OBJECT-TYPE
                              SYNTAX INTEGER (0..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "The sensor port that the siren will listen to. If this is set to 255, then the siren will not listen to any sensor ports"
                              ::=  {  sensorProbeEnergySensorEntry 38   }

                           sensorProbeEnergySirenActiveStatus OBJECT-TYPE
                              SYNTAX INTEGER {
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 anyError(7)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor status that will activate the siren"
                              ::=  {  sensorProbeEnergySensorEntry 39   }

                           sensorProbeEnergySirenAction OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cycle(2),
                                 turn-on(3),
                                 turn-off(4)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "What the siren will do when the listened to port status turns to the specified active status."
                              ::=  {  sensorProbeEnergySensorEntry 40   }

                           sensorProbeEnergyAcknowledgement OBJECT-TYPE
                              SYNTAX INTEGER {
                                 ack(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Acknowledged sensor error and stop notification"
                              ::= {  sensorProbeEnergySensorEntry 41 }

                           sensorProbeEnergySirenDelayAlarm OBJECT-TYPE
                              SYNTAX INTEGER (1..255)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Siren delay in seconds before start Alarm."
                              ::=  {  sensorProbeEnergySensorEntry 42   }

                           sensorProbeEnergyReadingMode OBJECT-TYPE
                              SYNTAX INTEGER {
                                 active(0),
                                 apparent(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Energy Meter Reading Mode."
                              ::=  {  sensorProbeEnergySensorEntry 43   }

                           sensorProbeEnergyURL OBJECT-TYPE
                              SYNTAX DisplayString
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor URL link."
                              ::=  {  sensorProbeEnergySensorEntry 44   }

                           sensorProbeEnergyOpenURL OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cur-window(0),
                                 new-window(2)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Open URL in this browser or open in a new window."
                              ::=  {  sensorProbeEnergySensorEntry 45   }

                           sensorProbeEnergyDatacollectType OBJECT-TYPE
                              SYNTAX INTEGER {
                                 average(1),
                                 highest(2),
                                 lowest(3)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Type of datacollect to collect."
                              ::=  {  sensorProbeEnergySensorEntry 46   }

                           sensorProbeEnergyContTimeHighCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Critical before accepting new Status."
                              ::= {  sensorProbeEnergySensorEntry 47 }

                           sensorProbeEnergyContTimeHighWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Warning before accepting new Status."
                              ::= {  sensorProbeEnergySensorEntry 48 }

                           sensorProbeEnergyContTimeNormal OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Normal before accepting new Status."
                              ::= {  sensorProbeEnergySensorEntry 49 }

                           sensorProbeEnergyContTimeLowWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Warning before accepting new Status."
                              ::= {  sensorProbeEnergySensorEntry 50 }

                           sensorProbeEnergyContTimeLowCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Critical before accepting new Status."
                              ::= {  sensorProbeEnergySensorEntry 51 }

                           sensorProbeEnergyContTimeSensorError OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                              ::= {  sensorProbeEnergySensorEntry 52 }

                           sensorProbeEnergyCalendar OBJECT-TYPE
                              SYNTAX INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Enable or disable the calendar filtering working hours of sensor."
                              ::= {  sensorProbeEnergySensorEntry 53 }

                        sensorProbeRelayArraySensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 29  }

                           sensorProbeRelayArrayPort1 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 1  }
                              sensorProbeRelayArrayPort1Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort1 1   }

                              sensorProbeRelayArrayPort1Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort1Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort1 2   }

                                 sensorProbeRelayArrayPort1Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort1Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort1 Table"
                                    INDEX         { sensorProbeRelayArrayPort1Index }
                                    ::=  { sensorProbeRelayArrayPort1Table 1 }

                                    SensorProbeRelayArrayPort1Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort1Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort1Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort1Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort1Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort1GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort1NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort1RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort1RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort1ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort1ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort1RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort1RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort1URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort1OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort1ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort1Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort1Entry 1   }

                                    sensorProbeRelayArrayPort1Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort1Entry 2   }

                                    sensorProbeRelayArrayPort1Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort1Entry 4  }

                                    sensorProbeRelayArrayPort1Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort1Entry 5  }

                                    sensorProbeRelayArrayPort1GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort1Entry 6  }

                                    sensorProbeRelayArrayPort1NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort1Entry 7  }

                                    sensorProbeRelayArrayPort1RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort1Entry 18   }

                                    sensorProbeRelayArrayPort1RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort1Entry 21   }

                                    sensorProbeRelayArrayPort1ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort1Entry 24 }

                                    sensorProbeRelayArrayPort1ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort1Entry 25 }

                                    sensorProbeRelayArrayPort1RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort1Entry 26   }

                                    sensorProbeRelayArrayPort1RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort1Entry 27   }

                                    sensorProbeRelayArrayPort1URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sersor URL link."
                                       ::=  {  sensorProbeRelayArrayPort1Entry 28   }

                                    sensorProbeRelayArrayPort1OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort1Entry 29   }

                                    sensorProbeRelayArrayPort1ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort1Entry 30  }

                           sensorProbeRelayArrayPort2 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 2  }
                              sensorProbeRelayArrayPort2Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort2 1   }

                              sensorProbeRelayArrayPort2Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort2Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort2 2   }

                                 sensorProbeRelayArrayPort2Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort2Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort2 Table"
                                    INDEX         { sensorProbeRelayArrayPort2Index }
                                    ::=  { sensorProbeRelayArrayPort2Table 1 }

                                    SensorProbeRelayArrayPort2Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort2Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort2Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort2Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort2Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort2GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort2NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort2RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort2RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort2ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort2ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort2RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort2RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort2URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort2OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort2ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort2Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort2Entry 1   }

                                    sensorProbeRelayArrayPort2Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 2   }

                                    sensorProbeRelayArrayPort2Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 4  }

                                    sensorProbeRelayArrayPort2Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 5  }

                                    sensorProbeRelayArrayPort2GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 6  }

                                    sensorProbeRelayArrayPort2NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RleayArray"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 7  }

                                    sensorProbeRelayArrayPort2RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort2Entry 18   }

                                    sensorProbeRelayArrayPort2RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort2Entry 21   }

                                    sensorProbeRelayArrayPort2ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort2Entry 24 }

                                    sensorProbeRelayArrayPort2ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort2Entry 25 }

                                    sensorProbeRelayArrayPort2RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 26   }

                                    sensorProbeRelayArrayPort2RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 27   }

                                    sensorProbeRelayArrayPort2URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link"
                                       ::=  {  sensorProbeRelayArrayPort2Entry 28   }

                                    sensorProbeRelayArrayPort2OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort2Entry 29   }

                                    sensorProbeRelayArrayPort2ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort2Entry 30  }

                           sensorProbeRelayArrayPort3 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 3  }
                              sensorProbeRelayArrayPort3Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort3 1   }

                              sensorProbeRelayArrayPort3Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort3Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort3 2   }

                                 sensorProbeRelayArrayPort3Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort3Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort3 Table"
                                    INDEX         { sensorProbeRelayArrayPort3Index }
                                    ::=  { sensorProbeRelayArrayPort3Table 1 }

                                    SensorProbeRelayArrayPort3Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort3Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort3Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort3Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort3Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort3GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort3NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort3RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort3RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort3ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort3ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort3RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort3RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort3URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort3OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort3ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort3Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort3Entry 1   }

                                    sensorProbeRelayArrayPort3Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort3Entry 2   }

                                    sensorProbeRelayArrayPort3Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort3Entry 4  }

                                    sensorProbeRelayArrayPort3Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort3Entry 5  }

                                    sensorProbeRelayArrayPort3GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort3Entry 6  }

                                    sensorProbeRelayArrayPort3NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RleayArray"
                                       ::=  {  sensorProbeRelayArrayPort3Entry 7  }

                                    sensorProbeRelayArrayPort3RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort3Entry 18   }

                                    sensorProbeRelayArrayPort3RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort3Entry 21   }

                                    sensorProbeRelayArrayPort3ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort3Entry 24 }

                                    sensorProbeRelayArrayPort3ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort3Entry 25 }

                                    sensorProbeRelayArrayPort3RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort3Entry 26   }

                                    sensorProbeRelayArrayPort3RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort3Entry 27   }

                                    sensorProbeRelayArrayPort3URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeRelayArrayPort3Entry 28   }

                                    sensorProbeRelayArrayPort3OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort3Entry 29   }

                                    sensorProbeRelayArrayPort3ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort3Entry 30  }

                           sensorProbeRelayArrayPort4 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 4  }
                              sensorProbeRelayArrayPort4Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort4 1   }

                              sensorProbeRelayArrayPort4Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort4Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort4 2   }

                                 sensorProbeRelayArrayPort4Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort4Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort4 Table"
                                    INDEX         { sensorProbeRelayArrayPort4Index }
                                    ::=  { sensorProbeRelayArrayPort4Table 1 }

                                    SensorProbeRelayArrayPort4Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort4Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort4Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort4Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort4Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort4GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort4NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort4RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort4RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort4ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort4ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort4RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort4RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort4URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort4OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort4ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort4Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort4Entry 1   }

                                    sensorProbeRelayArrayPort4Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort4Entry 2   }

                                    sensorProbeRelayArrayPort4Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort4Entry 4  }

                                    sensorProbeRelayArrayPort4Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort4Entry 5  }

                                    sensorProbeRelayArrayPort4GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort4Entry 6  }

                                    sensorProbeRelayArrayPort4NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RleayArray"
                                       ::=  {  sensorProbeRelayArrayPort4Entry 7  }

                                    sensorProbeRelayArrayPort4RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort4Entry 18   }

                                    sensorProbeRelayArrayPort4RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort4Entry 21   }

                                    sensorProbeRelayArrayPort4ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort4Entry 24 }

                                    sensorProbeRelayArrayPort4ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort4Entry 25 }

                                    sensorProbeRelayArrayPort4RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort4Entry 26   }

                                    sensorProbeRelayArrayPort4RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort4Entry 27   }

                                    sensorProbeRelayArrayPort4URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeRelayArrayPort4Entry 28   }

                                    sensorProbeRelayArrayPort4OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort4Entry 29   }

                                    sensorProbeRelayArrayPort4ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort4Entry 30  }

                           sensorProbeRelayArrayPort5 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 5  }
                              sensorProbeRelayArrayPort5Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort5 1   }

                              sensorProbeRelayArrayPort5Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort5Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort5 2   }

                                 sensorProbeRelayArrayPort5Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort5Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort5 Table"
                                    INDEX         { sensorProbeRelayArrayPort5Index }
                                    ::=  { sensorProbeRelayArrayPort5Table 1 }

                                    SensorProbeRelayArrayPort5Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort5Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort5Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort5Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort5Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort5GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort5NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort5RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort5RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort5ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort5ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort5RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort5RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort5URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort5OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort5ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort5Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort5Entry 1   }

                                    sensorProbeRelayArrayPort5Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort5Entry 2   }

                                    sensorProbeRelayArrayPort5Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort5Entry 4  }

                                    sensorProbeRelayArrayPort5Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort5Entry 5  }

                                    sensorProbeRelayArrayPort5GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort5Entry 6  }

                                    sensorProbeRelayArrayPort5NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RleayArray"
                                       ::=  {  sensorProbeRelayArrayPort5Entry 7  }

                                    sensorProbeRelayArrayPort5RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort5Entry 18   }

                                    sensorProbeRelayArrayPort5RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort5Entry 21   }

                                    sensorProbeRelayArrayPort5ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort5Entry 24 }

                                    sensorProbeRelayArrayPort5ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort5Entry 25 }

                                    sensorProbeRelayArrayPort5RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort5Entry 26   }

                                    sensorProbeRelayArrayPort5RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort5Entry 27   }

                                    sensorProbeRelayArrayPort5URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeRelayArrayPort5Entry 28   }

                                    sensorProbeRelayArrayPort5OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort5Entry 29   }

                                    sensorProbeRelayArrayPort5ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort5Entry 30  }

                           sensorProbeRelayArrayPort6 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 6  }
                              sensorProbeRelayArrayPort6Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort6 1   }

                              sensorProbeRelayArrayPort6Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort6Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort6 2   }

                                 sensorProbeRelayArrayPort6Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort6Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort6 Table"
                                    INDEX         { sensorProbeRelayArrayPort6Index }
                                    ::=  { sensorProbeRelayArrayPort6Table 1 }

                                    SensorProbeRelayArrayPort6Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort6Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort6Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort6Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort6Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort6GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort6NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort6RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort6RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort6ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort6ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort6RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort6RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort6URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort6OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort6ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort6Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort6Entry 1   }

                                    sensorProbeRelayArrayPort6Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort6Entry 2   }

                                    sensorProbeRelayArrayPort6Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort6Entry 4  }

                                    sensorProbeRelayArrayPort6Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort6Entry 5  }

                                    sensorProbeRelayArrayPort6GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort6Entry 6  }

                                    sensorProbeRelayArrayPort6NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RleayArray"
                                       ::=  {  sensorProbeRelayArrayPort6Entry 7  }

                                    sensorProbeRelayArrayPort6RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort6Entry 18   }

                                    sensorProbeRelayArrayPort6RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort6Entry 21   }

                                    sensorProbeRelayArrayPort6ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort6Entry 24 }

                                    sensorProbeRelayArrayPort6ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort6Entry 25 }

                                    sensorProbeRelayArrayPort6RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort6Entry 26   }

                                    sensorProbeRelayArrayPort6RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort6Entry 27   }

                                    sensorProbeRelayArrayPort6URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeRelayArrayPort6Entry 28   }

                                    sensorProbeRelayArrayPort6OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort6Entry 29   }

                                    sensorProbeRelayArrayPort6ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort6Entry 30  }

                           sensorProbeRelayArrayPort7 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 7  }
                              sensorProbeRelayArrayPort7Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort7 1   }

                              sensorProbeRelayArrayPort7Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort7Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort7 2   }

                                 sensorProbeRelayArrayPort7Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort7Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort7 Table"
                                    INDEX         { sensorProbeRelayArrayPort7Index }
                                    ::=  { sensorProbeRelayArrayPort7Table 1 }

                                    SensorProbeRelayArrayPort7Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort7Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort7Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort7Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort7Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort7GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort7NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort7RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort7RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort7ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort7ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort7RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort7RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort7URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort7OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort7ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort7Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort7Entry 1   }

                                    sensorProbeRelayArrayPort7Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort7Entry 2   }

                                    sensorProbeRelayArrayPort7Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort7Entry 4  }

                                    sensorProbeRelayArrayPort7Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort7Entry 5  }

                                    sensorProbeRelayArrayPort7GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort7Entry 6  }

                                    sensorProbeRelayArrayPort7NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RleayArray"
                                       ::=  {  sensorProbeRelayArrayPort7Entry 7  }

                                    sensorProbeRelayArrayPort7RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort7Entry 18   }

                                    sensorProbeRelayArrayPort7RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort7Entry 21   }

                                    sensorProbeRelayArrayPort7ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort7Entry 24 }

                                    sensorProbeRelayArrayPort7ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort7Entry 25 }

                                    sensorProbeRelayArrayPort7RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort7Entry 26   }

                                    sensorProbeRelayArrayPort7RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort7Entry 27   }

                                    sensorProbeRelayArrayPort7URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeRelayArrayPort7Entry 28   }

                                    sensorProbeRelayArrayPort7OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort7Entry 29   }

                                    sensorProbeRelayArrayPort7ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort7Entry 30  }

                           sensorProbeRelayArrayPort8 OBJECT IDENTIFIER ::= { sensorProbeRelayArraySensor 8  }
                              sensorProbeRelayArrayPort8Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the RelayArray."
                                 ::=  {  sensorProbeRelayArrayPort8 1   }

                              sensorProbeRelayArrayPort8Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeRelayArrayPort8Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeRelayArrayPort8 2   }

                                 sensorProbeRelayArrayPort8Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeRelayArrayPort8Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeRelayArrayPort8 Table"
                                    INDEX         { sensorProbeRelayArrayPort8Index }
                                    ::=  { sensorProbeRelayArrayPort8Table 1 }

                                    SensorProbeRelayArrayPort8Entry ::= SEQUENCE {
                                       sensorProbeRelayArrayPort8Index
                                          INTEGER,
                                       sensorProbeRelayArrayPort8Description
                                          DisplayString,
                                       sensorProbeRelayArrayPort8Status
                                          INTEGER,
                                       sensorProbeRelayArrayPort8Online
                                          INTEGER,
                                       sensorProbeRelayArrayPort8GoOnline
                                          INTEGER,
                                       sensorProbeRelayArrayPort8NormalState
                                          INTEGER,
                                       sensorProbeRelayArrayPort8RelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort8RelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort8ManualRelayCycleTime
                                          INTEGER,
                                       sensorProbeRelayArrayPort8ManualRelayAction
                                          INTEGER,
                                       sensorProbeRelayArrayPort8RelayDescOn
                                          DisplayString,
                                       sensorProbeRelayArrayPort8RelayDescOff
                                          DisplayString,
                                       sensorProbeRelayArrayPort8URL
                                          DisplayString,
                                       sensorProbeRelayArrayPort8OpenURL
                                          INTEGER,
                                       sensorProbeRelayArrayPort8ControlMode
                                          INTEGER
                                    }

                                    sensorProbeRelayArrayPort8Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor RelayArray port."
                                       ::=  {  sensorProbeRelayArrayPort8Entry 1   }

                                    sensorProbeRelayArrayPort8Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor RelayArray"
                                       ::=  {  sensorProbeRelayArrayPort8Entry 2   }

                                    sensorProbeRelayArrayPort8Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highCritical(4),
                                          lowCritical(6),
                                          sensorError(7),
                                          relayOn(8),
                                          relayOff(9)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeRelayArrayPort8Entry 4  }

                                    sensorProbeRelayArrayPort8Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeRelayArrayPort8Entry 5  }

                                    sensorProbeRelayArrayPort8GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeRelayArrayPort8Entry 6  }

                                    sensorProbeRelayArrayPort8NormalState OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          closed(0),
                                          open(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The normal state of RleayArray"
                                       ::=  {  sensorProbeRelayArrayPort8Entry 7  }

                                    sensorProbeRelayArrayPort8RelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Cycle action."
                                       ::=  {  sensorProbeRelayArrayPort8Entry 18   }

                                    sensorProbeRelayArrayPort8RelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          cycle(2),
                                          turn-on(3),
                                          turn-off(4)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "What the relay will do when the listened to port status turns to the specified active status."
                                       ::=  {  sensorProbeRelayArrayPort8Entry 21   }

                                    sensorProbeRelayArrayPort8ManualRelayCycleTime OBJECT-TYPE
                                       SYNTAX INTEGER (1..255)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Relay toggle period in seconds for Manual Cycle action."
                                       ::= { sensorProbeRelayArrayPort8Entry 24 }

                                    sensorProbeRelayArrayPort8ManualRelayAction OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          allow-sensor-control(1),
                                          turn-on(3),
                                          turn-off(4),
                                          cycle-Off-On-Off(7),
                                          cycle-On-Off-On(8)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Control the relay manualy"
                                       ::= { sensorProbeRelayArrayPort8Entry 25 }

                                    sensorProbeRelayArrayPort8RelayDescOn OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay On"
                                       ::=  {  sensorProbeRelayArrayPort8Entry 26   }

                                    sensorProbeRelayArrayPort8RelayDescOff OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Description of relay Off"
                                       ::=  {  sensorProbeRelayArrayPort8Entry 27   }

                                    sensorProbeRelayArrayPort8URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeRelayArrayPort8Entry 28   }

                                    sensorProbeRelayArrayPort8OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeRelayArrayPort8Entry 29   }

                                    sensorProbeRelayArrayPort8ControlMode OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          manual-control(0),
                                          notification-control(1),
                                          time-control(2),
                                          thermostat-control(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Relay Control Mode used for selecting the mode to control a relay."
                                       ::=  {  sensorProbeRelayArrayPort8Entry 30  }

                  sensorProbeVirtualAnalogSensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 30  }

                     sensorProbeVirtualAnalogSensorNumber OBJECT-TYPE
                        SYNTAX INTEGER
                        ACCESS read-only
                        STATUS mandatory
                        DESCRIPTION
                        "The total number of VirtualAnalog Sensor port."
                        ::= {  sensorProbeVirtualAnalogSensor 1 }

                     sensorProbeVirtualAnalogSensorTable OBJECT-TYPE
                        SYNTAX  SEQUENCE OF SensorProbeVirtualAnalogSensorEntry
                        ACCESS  not-accessible
                        STATUS  mandatory
                        DESCRIPTION
                        "This table contains the data for every VirtualAnalog Sensor in the SensorArray. Each row in the table contains data for a different VirtualAnalog Sensor."
                        ::=  {  sensorProbeVirtualAnalogSensor 2   }

                        sensorProbeVirtualAnalogSensorEntry OBJECT-TYPE
                           SYNTAX  SensorProbeVirtualAnalogSensorEntry
                           ACCESS  not-accessible
                           STATUS  mandatory
                           DESCRIPTION
                           "This is an entry in the sensorProbeVirtualAnalogSensorEntry Table"
                           INDEX         { sensorProbeVirtualAnalogSensorIndex }
                           ::=  { sensorProbeVirtualAnalogSensorTable 1 }

                        SensorProbeVirtualAnalogSensorEntry ::= SEQUENCE {
                           sensorProbeVirtualAnalogSensorIndex
                              INTEGER,
                           sensorProbeVirtualAnalogDescription
                              DisplayString,
                           sensorProbeVirtualAnalogStatus
                              INTEGER,
                           sensorProbeVirtualAnalogOnline
                              INTEGER,
                           sensorProbeVirtualAnalogGoOnline
                              INTEGER,
                           sensorProbeVirtualAnalogHighWarning
                              INTEGER,
                           sensorProbeVirtualAnalogHighCritical
                              INTEGER,
                           sensorProbeVirtualAnalogLowWarning
                              INTEGER,
                           sensorProbeVirtualAnalogLowCritical
                              INTEGER,
                           sensorProbeVirtualAnalogRearm
                              INTEGER,
                           sensorProbeVirtualAnalogRaw
                              INTEGER,
                           sensorProbeVirtualAnalogEmailTrapLimit
                              INTEGER,
                           sensorProbeVirtualAnalogDelayError
                              INTEGER,
                           sensorProbeVirtualAnalogDelayNormal
                              INTEGER,
                           sensorProbeVirtualAnalogUnit
                              DisplayString,
                           sensorProbeVirtualAnalogAcknowledgement
                              INTEGER,
                           sensorProbeVirtualAnalogURL
                              DisplayString,
                           sensorProbeVirtualAnalogOpenURL
                              INTEGER,
                           sensorProbeVirtualAnalogContTimeHighCritical
                              INTEGER,
                           sensorProbeVirtualAnalogContTimeHighWarning
                              INTEGER,
                           sensorProbeVirtualAnalogContTimeNormal
                              INTEGER,
                           sensorProbeVirtualAnalogContTimeLowWarning
                              INTEGER,
                           sensorProbeVirtualAnalogContTimeLowCritical
                              INTEGER,
                           sensorProbeVirtualAnalogContTimeSensorError
                              INTEGER,
                           sensorProbeVirtualAnalogCalendar
                              INTEGER,
                           sensorProbeVirtualAnalogValueFactor
                              INTEGER
                        }

                          sensorProbeVirtualAnalogSensorIndex OBJECT-TYPE
                              SYNTAX  INTEGER (0..67)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "A unique value for each VirtualAnalog sensor port."
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 1   }

                          sensorProbeVirtualAnalogDescription OBJECT-TYPE
                              SYNTAX  DisplayString
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "A Description of this sensor"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 2   }

                           sensorProbeVirtualAnalogStatus OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 noStatus(1),
                                 normal(2),
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 sensorError(7)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The current status of this Sensor"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 4   }

                           sensorProbeVirtualAnalogOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 online(1),
                                 offline(2)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "If this Sensor is currently online"
                                 ::=  {  sensorProbeVirtualAnalogSensorEntry 5   }

                           sensorProbeVirtualAnalogGoOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 goOnline(1),
                                 goOffline(2)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "To put online enter a 1, to take offline enter a 2"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 6   }

                           sensorProbeVirtualAnalogHighWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative VirtualAnalog this sensor measures before it sends a warning"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 7   }

                           sensorProbeVirtualAnalogHighCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How high the relative VirtualAnalog this sensor measures before it becomes critical"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 8   }

                           sensorProbeVirtualAnalogLowWarning OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative VirtualAnalog this sensor measures before it sends a warning"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 9   }

                           sensorProbeVirtualAnalogLowCritical OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "How low the relative VirtualAnalog this sensor measures before it becomes critical"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 10   }

                           sensorProbeVirtualAnalogRearm OBJECT-TYPE
                              SYNTAX  INTEGER
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "The percent relative VirtualAnalog to rearm the status. For example if status goes from normal to warning, the VirtualAnalog must go down spAnalogueRearm below warning before the status goes to normal"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 11   }

                           sensorProbeVirtualAnalogRaw OBJECT-TYPE
                              SYNTAX  INTEGER 
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The unformatted, raw, A/D value in this sensor. Contains more resolution than the formated percentage. This number can go from 0 to 1023 depending on the input voltage"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 13   }

                           sensorProbeVirtualAnalogEmailTrapLimit OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Enable email/trap limit feature"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 17   }

                           sensorProbeVirtualAnalogDelayError OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor has been in error status before report as an error"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 21   }

                           sensorProbeVirtualAnalogDelayNormal OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Time in seconds after the sensor change from error to normal before report as normal"
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 22   }

                           sensorProbeVirtualAnalogUnit OBJECT-TYPE
                              SYNTAX  DisplayString
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Display unit in VirtualAnalog."
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 27   }

                           sensorProbeVirtualAnalogAcknowledgement OBJECT-TYPE
                              SYNTAX INTEGER {
                                 ack(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Acknowledged sensor error and stop notification"
                              ::= {  sensorProbeVirtualAnalogSensorEntry 41 }

                           sensorProbeVirtualAnalogURL OBJECT-TYPE
                              SYNTAX DisplayString
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor URL link."
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 43   }

                           sensorProbeVirtualAnalogOpenURL OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cur-window(0),
                                 new-window(2)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Open URL in this browser or open in a new window."
                              ::=  {  sensorProbeVirtualAnalogSensorEntry 44   }

                           sensorProbeVirtualAnalogContTimeHighCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Critical before accepting new Status."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 45 }

                           sensorProbeVirtualAnalogContTimeHighWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Warning before accepting new Status."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 46 }

                           sensorProbeVirtualAnalogContTimeNormal OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Normal before accepting new Status."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 47 }

                           sensorProbeVirtualAnalogContTimeLowWarning OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Warning before accepting new Status."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 48 }

                           sensorProbeVirtualAnalogContTimeLowCritical OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Low Critical before accepting new Status."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 49 }

                           sensorProbeVirtualAnalogContTimeSensorError OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 50 }

                           sensorProbeVirtualAnalogCalendar OBJECT-TYPE
                              SYNTAX INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Enable or disable the calendar filtering working hours of sensor."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 51 }

                           sensorProbeVirtualAnalogValueFactor OBJECT-TYPE
                              SYNTAX INTEGER {
                                 x1(1),
                                 x0-1(10),
                                 x0-01(100),
                                 x0-001(1000)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "To change the ratio of value."
                              ::= {  sensorProbeVirtualAnalogSensorEntry 52 }

                  sensorProbeVirtualSwitchSensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 31  }

                     sensorProbeVirtualSwitchSensorNumber OBJECT-TYPE
                        SYNTAX INTEGER
                        ACCESS read-only
                        STATUS mandatory
                        DESCRIPTION
                        "The total number of VirtualSwitch Sensor port."
                        ::= {  sensorProbeVirtualSwitchSensor 1 }

                     sensorProbeVirtualSwitchSensorTable OBJECT-TYPE
                        SYNTAX  SEQUENCE OF SensorProbeVirtualSwitchSensorEntry
                        ACCESS  not-accessible
                        STATUS  mandatory
                        DESCRIPTION
                        "This table contains the data for every VirtualSwitch Sensor in the SensorArray. Each row in the table contains data for a different VirtualSwitch Sensor."
                        ::=  {  sensorProbeVirtualSwitchSensor 2   }

                        sensorProbeVirtualSwitchSensorEntry OBJECT-TYPE
                           SYNTAX  SensorProbeVirtualSwitchSensorEntry
                           ACCESS  not-accessible
                           STATUS  mandatory
                           DESCRIPTION
                           "This is an entry in the sensorProbeVirtualSwitchSensorEntry Table"
                           INDEX         { sensorProbeVirtualSwitchSensorIndex }
                           ::=  { sensorProbeVirtualSwitchSensorTable 1 }

                        SensorProbeVirtualSwitchSensorEntry ::= SEQUENCE {
                           sensorProbeVirtualSwitchSensorIndex
                              INTEGER,
                           sensorProbeVirtualSwitchDescription
                              DisplayString,
                           sensorProbeVirtualSwitchStatus
                              INTEGER,
                           sensorProbeVirtualSwitchOnline
                              INTEGER,
                           sensorProbeVirtualSwitchGoOnline
                              INTEGER,
                           sensorProbeVirtualSwitchEmailTrapLimit
                              INTEGER,
                           sensorProbeVirtualSwitchContTimeHighCritical
                              INTEGER,
                           sensorProbeVirtualSwitchContTimeNormal
                              INTEGER,                         
                           sensorProbeVirtualSwitchDescriptionCritical
                              DisplayString,
                           sensorProbeVirtualSwitchDescriptionNormal
                              DisplayString,                           
                           sensorProbeVirtualSwitchAcknowledgement
                              INTEGER,                             
                           sensorProbeVirtualSwitchURL
                              DisplayString,
                           sensorProbeVirtualSwitchOpenURL
                              INTEGER,
                           sensorProbeVirtualSwitchCalendar
                              INTEGER,
                           sensorProbeVirtualSwitchNormalState
                              INTEGER
                        }

                          sensorProbeVirtualSwitchSensorIndex OBJECT-TYPE
                              SYNTAX  INTEGER (0..67)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "A unique value for each VirtualSwitch sensor port."
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 1   }

                          sensorProbeVirtualSwitchDescription OBJECT-TYPE
                              SYNTAX  DisplayString
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "A Description of this sensor"
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 2   }

                           sensorProbeVirtualSwitchStatus OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 noStatus(1),
                                 normal(2),
                                 highWarning(3),
                                 highCritical(4),
                                 lowWarning(5),
                                 lowCritical(6),
                                 sensorError(7)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The current status of this Sensor"
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 4   }

                           sensorProbeVirtualSwitchOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 online(1),
                                 offline(2)
                              }
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "If this Sensor is currently online"
                                 ::=  {  sensorProbeVirtualSwitchSensorEntry 5   }

                           sensorProbeVirtualSwitchGoOnline OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 goOnline(1),
                                 goOffline(2)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "To put online enter a 1, to take offline enter a 2"
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 6   }

                           sensorProbeVirtualSwitchEmailTrapLimit OBJECT-TYPE
                              SYNTAX  INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Enable email/trap limit feature"
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 17   }

                           sensorProbeVirtualSwitchContTimeHighCritical OBJECT-TYPE
                              SYNTAX  INTEGER (0..65534)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in High Critical before accepting new Status."
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 21   }

                           sensorProbeVirtualSwitchContTimeNormal OBJECT-TYPE
                              SYNTAX INTEGER (0..65535)
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Continuous time for this sensor to be in Normal before accepting new Status."
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 22   }

                           sensorProbeVirtualSwitchDescriptionCritical OBJECT-TYPE
                              SYNTAX DisplayString
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Description of status when the virsual switch is critical"
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 26   }

                           sensorProbeVirtualSwitchDescriptionNormal OBJECT-TYPE
                              SYNTAX DisplayString
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Description of status when the virsual switch is normal"
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 27   }

                           sensorProbeVirtualSwitchAcknowledgement OBJECT-TYPE
                              SYNTAX INTEGER {
                                 ack(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Acknowledged sensor error and stop notification"
                              ::= {  sensorProbeVirtualSwitchSensorEntry 41 }

                           sensorProbeVirtualSwitchURL OBJECT-TYPE
                              SYNTAX DisplayString
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Sensor URL link."
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 43   }

                           sensorProbeVirtualSwitchOpenURL OBJECT-TYPE
                              SYNTAX INTEGER {
                                 cur-window(0),
                                 new-window(2)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Open URL in this browser or open in a new window."
                              ::=  {  sensorProbeVirtualSwitchSensorEntry 44   }

                           sensorProbeVirtualSwitchCalendar OBJECT-TYPE
                              SYNTAX INTEGER {
                                 disable(0),
                                 enable(1)
                              }
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "Enable or disable the calendar filtering working hours of sensor."
                              ::= {  sensorProbeVirtualSwitchSensorEntry 45 }

                           sensorProbeVirtualSwitchNormalState OBJECT-TYPE
                              SYNTAX INTEGER
                              ACCESS read-write
                              STATUS mandatory
                              DESCRIPTION
                              "The normal state of a return of the virsual switch. If a return of the virsual switch is equal this normal state value, it is normal. Otherwise, it is critical."
                              ::= {  sensorProbeVirtualSwitchSensorEntry 46 }

                  sensorProbeWattHoursSensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 32  }

                     sensorProbeWattHoursSensorNumber OBJECT-TYPE
                        SYNTAX INTEGER
                        ACCESS read-only
                        STATUS mandatory
                        DESCRIPTION
                        "The total number of WattHours Sensor port."
                        ::= {  sensorProbeWattHoursSensor 1 }

                     sensorProbeWattHoursSensorTable OBJECT-TYPE
                        SYNTAX  SEQUENCE OF SensorProbeWattHoursSensorEntry
                        ACCESS  not-accessible
                        STATUS  mandatory
                        DESCRIPTION
                        "This table contains the data for every WattHours Sensor in the SensorArray. Each row in the table contains data for a different WattHours Sensor."
                        ::=  {  sensorProbeWattHoursSensor 2   }

                        sensorProbeWattHoursSensorEntry OBJECT-TYPE
                           SYNTAX  SensorProbeWattHoursSensorEntry
                           ACCESS  not-accessible
                           STATUS  mandatory
                           DESCRIPTION
                           "This is an entry in the sensorProbeWattHoursSensorEntry Table"
                           INDEX         { sensorProbeWattHoursSensorIndex }
                           ::=  { sensorProbeWattHoursSensorTable 1 }

                        SensorProbeWattHoursSensorEntry ::= SEQUENCE {
                           sensorProbeWattHoursSensorIndex
                              INTEGER,
                           sensorProbeWattHoursDescription
                              DisplayString,
                           sensorProbeWattHoursPercent
                              INTEGER,
                           sensorProbeWattHoursReset
                              INTEGER
                        }

                          sensorProbeWattHoursSensorIndex OBJECT-TYPE
                              SYNTAX  INTEGER (0..7)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "A unique value for each WattHours sensor port."
                              ::=  {  sensorProbeWattHoursSensorEntry 1  }

                          sensorProbeWattHoursDescription OBJECT-TYPE
                              SYNTAX  DisplayString
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "A Description of this sensor"
                              ::=  {  sensorProbeWattHoursSensorEntry 2   }

                          sensorProbeWattHoursPercent OBJECT-TYPE
                              SYNTAX  INTEGER (-32768..32767)
                              ACCESS  read-only
                              STATUS  mandatory
                              DESCRIPTION
                              "The relative WattHours percentage measured by this sensor"
                              ::=  {  sensorProbeWattHoursSensorEntry 3   }

                          sensorProbeWattHoursReset OBJECT-TYPE
                              SYNTAX  INTEGER (1)
                              ACCESS  read-write
                              STATUS  mandatory
                              DESCRIPTION
                              "The relative WattHours percentage measured by this sensor"
                              ::=  {  sensorProbeWattHoursSensorEntry 43   }

                        sensorProbeTemperatureArraySensor OBJECT IDENTIFIER ::= { sensorProbeOtherSensor 33  }

                           sensorProbeTemperatureArrayPort1 OBJECT IDENTIFIER ::= { sensorProbeTemperatureArraySensor 1  }
                              sensorProbeTemperatureArrayPort1Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the TemperatureArray."
                                 ::=  {  sensorProbeTemperatureArrayPort1 1   }

                              sensorProbeTemperatureArrayPort1Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeTemperatureArrayPort1Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeTemperatureArrayPort1 2   }

                                 sensorProbeTemperatureArrayPort1Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeTemperatureArrayPort1Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeTemperatureArrayPort1 Table"
                                    INDEX         { sensorProbeTemperatureArrayPort1Index }
                                    ::=  { sensorProbeTemperatureArrayPort1Table 1 }

                                    SensorProbeTemperatureArrayPort1Entry ::= SEQUENCE {
                                       sensorProbeTemperatureArrayPort1Index
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1Description
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort1Value
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1Status
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1Online
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1GoOnline
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1HighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1HighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1LowWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1LowCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1Rearm
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1DegreeType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1DegreeRaw
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1Offset
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1URL
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort1OpenURL
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1DatacollectType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1ContTimeHighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1ContTimeHighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1ContTimeNormal
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1ContTimeLowWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1ContTimeLowCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1ContTimeSensorError
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort1Calendar
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1Index
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1Description
                                          DisplayString,
                                       sensorProbeThermostatTemperatureArrayPort1Value
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1Online
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1GoOnline
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1Mode
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1RelayControlPort
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1NormalAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1HighLimit1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1HighLimitAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1LowLimit1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1LowLimitAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1NormalAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1HighLimit2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1HighLimitAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1LowLimit2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1LowLimitAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort1EnableTime
                                          DisplayString
                                    }

                                    sensorProbeTemperatureArrayPort1Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor TemperatureArray port."
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 1   }

                                    sensorProbeTemperatureArrayPort1Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor TemperatureArray"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 2   }

                                    sensorProbeTemperatureArrayPort1Value OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The value in this sensor"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 3   }

                                    sensorProbeTemperatureArrayPort1Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highWarning(3),
                                          highCritical(4),
                                          lowWarning(5),
                                          lowCritical(6),
                                          sensorError(7)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 4   }

                                    sensorProbeTemperatureArrayPort1Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 5   }

                                    sensorProbeTemperatureArrayPort1GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 6   }

                                    sensorProbeTemperatureArrayPort1HighWarning OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How hot this  sensor gets before it sends a warning"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 7   }

                                    sensorProbeTemperatureArrayPort1HighCritical OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How hot this sensor gets before it sends a critical event"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 8   }

                                    sensorProbeTemperatureArrayPort1LowWarning OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How cold this sensor gets before it sends a warning"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 9   }

                                    sensorProbeTemperatureArrayPort1LowCritical OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How cold this sensor gets before it sends a critical event"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 10   }

                                    sensorProbeTemperatureArrayPort1Rearm OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The number of degrees to rearm the status. For example if status goes from normal to warning, the temp must go down spTempRearm degrees below warning before the status goes to normal"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 11   }

                                    sensorProbeTemperatureArrayPort1DegreeType OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          fahr(0),
                                          celsius(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The degrees are in fahrenheit(0) or in celsius(1)"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 12   }

                                    sensorProbeTemperatureArrayPort1DegreeRaw OBJECT-TYPE
                                       SYNTAX  INTEGER 
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The raw degree data from the temperature sensor, slightly higher resolution"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 14   }

                                    sensorProbeTemperatureArrayPort1Offset OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Offset reading"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 15   }

                                    sensorProbeTemperatureArrayPort1URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 16   }

                                    sensorProbeTemperatureArrayPort1OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 17   }

                                    sensorProbeTemperatureArrayPort1DatacollectType OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          average(1),
                                          highest(2),
                                          lowest(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Type of datacollect to collect."
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 18   }

                                    sensorProbeTemperatureArrayPort1ContTimeHighCritical OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in High Critical before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 19 }

                                    sensorProbeTemperatureArrayPort1ContTimeHighWarning OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in High Warning before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 20 }

                                    sensorProbeTemperatureArrayPort1ContTimeNormal OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Normal before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 21 }

                                    sensorProbeTemperatureArrayPort1ContTimeLowWarning OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Low Warning before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 22 }

                                    sensorProbeTemperatureArrayPort1ContTimeLowCritical OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Low Critical before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 23 }

                                    sensorProbeTemperatureArrayPort1ContTimeSensorError OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 24 }

                                    sensorProbeTemperatureArrayPort1Calendar OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          disable(0),
                                          enable(1)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Enable or disable the calendar filtering working hours of sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 25 }

                                    sensorProbeThermostatTemperatureArrayPort1Index OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor thermostat port."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 26 }

                                    sensorProbeThermostatTemperatureArrayPort1Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor thermostat"
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 27 }

                                    sensorProbeThermostatTemperatureArrayPort1Value OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The value in this sensor"
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 28 }

                                    sensorProbeThermostatTemperatureArrayPort1Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 29 }

                                    sensorProbeThermostatTemperatureArrayPort1GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 30 }

                                    sensorProbeThermostatTemperatureArrayPort1Mode OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          normal(0),
                                          time-bases(1)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "To select the thermostat mode for working on time-bases(1) or normal(0)."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 31 }

                                    sensorProbeThermostatTemperatureArrayPort1RelayControlPort OBJECT-TYPE
                                       SYNTAX INTEGER
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "To select a relay port to be controled by this thermostat sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 32 }

                                    sensorProbeThermostatTemperatureArrayPort1NormalAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat normal action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 33 }

                                    sensorProbeThermostatTemperatureArrayPort1HighLimit1 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: When this sersor higher than thermostat high limit, it will take a high limit action."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 34 }

                                    sensorProbeThermostatTemperatureArrayPort1HighLimitAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat high limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 35 }

                                    sensorProbeThermostatTemperatureArrayPort1LowLimit1 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: When this sersor higher than thermostat low limit, it will take a normal limit action."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 36 }

                                    sensorProbeThermostatTemperatureArrayPort1LowLimitAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat low limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 37 }

                                    sensorProbeThermostatTemperatureArrayPort1NormalAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat normal action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 38 }

                                    sensorProbeThermostatTemperatureArrayPort1HighLimit2 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: When this sersor higher than thermostat high limit, it will take a high limit action."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 39 }

                                    sensorProbeThermostatTemperatureArrayPort1HighLimitAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat high limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 40 }

                                    sensorProbeThermostatTemperatureArrayPort1LowLimit2 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: When this sersor higher than thermostat low limit, it will take a normal limit action."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 41 }

                                    sensorProbeThermostatTemperatureArrayPort1LowLimitAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat low limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort1Entry 42 }

                                    sensorProbeThermostatTemperatureArrayPort1EnableTime OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Time to enable on Thermostat"
                                       ::=  {  sensorProbeTemperatureArrayPort1Entry 43 }

                           sensorProbeTemperatureArrayPort2 OBJECT IDENTIFIER ::= { sensorProbeTemperatureArraySensor 2  }
                              sensorProbeTemperatureArrayPort2Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the TemperatureArray."
                                 ::=  {  sensorProbeTemperatureArrayPort2 1   }

                              sensorProbeTemperatureArrayPort2Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeTemperatureArrayPort2Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeTemperatureArrayPort2 2   }

                                 sensorProbeTemperatureArrayPort2Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeTemperatureArrayPort2Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeTemperatureArrayPort2 Table"
                                    INDEX         { sensorProbeTemperatureArrayPort2Index }
                                    ::=  { sensorProbeTemperatureArrayPort2Table 1 }

                                    SensorProbeTemperatureArrayPort2Entry ::= SEQUENCE {
                                       sensorProbeTemperatureArrayPort2Index
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2Description
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort2Value
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2Status
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2Online
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2GoOnline
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2HighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2HighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2LowWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2LowCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2Rearm
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2DegreeType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2DegreeRaw
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2Offset
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2URL
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort2OpenURL
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2DatacollectType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2ContTimeHighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2ContTimeHighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2ContTimeNormal
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2ContTimeLowWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2ContTimeLowCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2ContTimeSensorError
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort2Calendar
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2Index
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2Description
                                          DisplayString,
                                       sensorProbeThermostatTemperatureArrayPort2Value
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2Online
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2GoOnline
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2Mode
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2RelayControlPort
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2NormalAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2HighLimit1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2HighLimitAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2LowLimit1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2LowLimitAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2NormalAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2HighLimit2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2HighLimitAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2LowLimit2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2LowLimitAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort2EnableTime
                                          DisplayString
                                    }

                                    sensorProbeTemperatureArrayPort2Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor TemperatureArray port."
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 1   }

                                    sensorProbeTemperatureArrayPort2Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor TemperatureArray"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 2   }

                                    sensorProbeTemperatureArrayPort2Value OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The value in this sensor"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 3   }

                                    sensorProbeTemperatureArrayPort2Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highWarning(3),
                                          highCritical(4),
                                          lowWarning(5),
                                          lowCritical(6),
                                          sensorError(7)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 4   }

                                    sensorProbeTemperatureArrayPort2Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 5   }

                                    sensorProbeTemperatureArrayPort2GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 6   }

                                    sensorProbeTemperatureArrayPort2HighWarning OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How hot this  sensor gets before it sends a warning"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 7   }

                                    sensorProbeTemperatureArrayPort2HighCritical OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How hot this sensor gets before it sends a critical event"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 8   }

                                    sensorProbeTemperatureArrayPort2LowWarning OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How cold this sensor gets before it sends a warning"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 9   }

                                    sensorProbeTemperatureArrayPort2LowCritical OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How cold this sensor gets before it sends a critical event"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 10   }

                                    sensorProbeTemperatureArrayPort2Rearm OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The number of degrees to rearm the status. For example if status goes from normal to warning, the temp must go down spTempRearm degrees below warning before the status goes to normal"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 11   }

                                    sensorProbeTemperatureArrayPort2DegreeType OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          fahr(0),
                                          celsius(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The degrees are in fahrenheit(0) or in celsius(1)"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 12   }

                                    sensorProbeTemperatureArrayPort2DegreeRaw OBJECT-TYPE
                                       SYNTAX  INTEGER 
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The raw degree data from the temperature sensor, slightly higher resolution"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 14   }

                                    sensorProbeTemperatureArrayPort2Offset OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Offset reading"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 15   }

                                    sensorProbeTemperatureArrayPort2URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 16   }

                                    sensorProbeTemperatureArrayPort2OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 17   }

                                    sensorProbeTemperatureArrayPort2DatacollectType OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          average(1),
                                          highest(2),
                                          lowest(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Type of datacollect to collect."
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 18   }

                                    sensorProbeTemperatureArrayPort2ContTimeHighCritical OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in High Critical before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 19 }

                                    sensorProbeTemperatureArrayPort2ContTimeHighWarning OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in High Warning before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 20 }

                                    sensorProbeTemperatureArrayPort2ContTimeNormal OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Normal before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 21 }

                                    sensorProbeTemperatureArrayPort2ContTimeLowWarning OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Low Warning before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 22 }

                                    sensorProbeTemperatureArrayPort2ContTimeLowCritical OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Low Critical before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 23 }

                                    sensorProbeTemperatureArrayPort2ContTimeSensorError OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 24 }

                                    sensorProbeTemperatureArrayPort2Calendar OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          disable(0),
                                          enable(1)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Enable or disable the calendar filtering working hours of sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 25 }

                                    sensorProbeThermostatTemperatureArrayPort2Index OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor thermostat port."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 26 }

                                    sensorProbeThermostatTemperatureArrayPort2Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor thermostat"
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 27 }

                                    sensorProbeThermostatTemperatureArrayPort2Value OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The value in this sensor"
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 28 }

                                    sensorProbeThermostatTemperatureArrayPort2Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 29 }

                                    sensorProbeThermostatTemperatureArrayPort2GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 30 }

                                    sensorProbeThermostatTemperatureArrayPort2Mode OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          normal(0),
                                          time-bases(1)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "To select the thermostat mode for working on time-bases(1) or normal(0)."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 31 }

                                    sensorProbeThermostatTemperatureArrayPort2RelayControlPort OBJECT-TYPE
                                       SYNTAX INTEGER
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "To select a relay port to be controled by this thermostat sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 32 }

                                    sensorProbeThermostatTemperatureArrayPort2NormalAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat normal action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 33 }

                                    sensorProbeThermostatTemperatureArrayPort2HighLimit1 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: When this sersor higher than thermostat high limit, it will take a high limit action."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 34 }

                                    sensorProbeThermostatTemperatureArrayPort2HighLimitAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat high limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 35 }

                                    sensorProbeThermostatTemperatureArrayPort2LowLimit1 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: When this sersor higher than thermostat low limit, it will take a normal limit action."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 36 }

                                    sensorProbeThermostatTemperatureArrayPort2LowLimitAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat low limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 37 }

                                    sensorProbeThermostatTemperatureArrayPort2NormalAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat normal action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 38 }

                                    sensorProbeThermostatTemperatureArrayPort2HighLimit2 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: When this sersor higher than thermostat high limit, it will take a high limit action."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 39 }

                                    sensorProbeThermostatTemperatureArrayPort2HighLimitAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat high limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 40 }

                                    sensorProbeThermostatTemperatureArrayPort2LowLimit2 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: When this sersor higher than thermostat low limit, it will take a normal limit action."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 41 }

                                    sensorProbeThermostatTemperatureArrayPort2LowLimitAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat low limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort2Entry 42 }

                                    sensorProbeThermostatTemperatureArrayPort2EnableTime OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Time to enable on Thermostat"
                                       ::=  {  sensorProbeTemperatureArrayPort2Entry 43 }

                           sensorProbeTemperatureArrayPort3 OBJECT IDENTIFIER ::= { sensorProbeTemperatureArraySensor 3  }
                              sensorProbeTemperatureArrayPort3Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the TemperatureArray."
                                 ::=  {  sensorProbeTemperatureArrayPort3 1   }

                              sensorProbeTemperatureArrayPort3Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeTemperatureArrayPort3Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeTemperatureArrayPort3 2   }

                                 sensorProbeTemperatureArrayPort3Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeTemperatureArrayPort3Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeTemperatureArrayPort3 Table"
                                    INDEX         { sensorProbeTemperatureArrayPort3Index }
                                    ::=  { sensorProbeTemperatureArrayPort3Table 1 }

                                    SensorProbeTemperatureArrayPort3Entry ::= SEQUENCE {
                                       sensorProbeTemperatureArrayPort3Index
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3Description
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort3Value
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3Status
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3Online
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3GoOnline
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3HighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3HighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3LowWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3LowCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3Rearm
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3DegreeType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3DegreeRaw
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3Offset
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3URL
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort3OpenURL
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3DatacollectType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3ContTimeHighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3ContTimeHighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3ContTimeNormal
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3ContTimeLowWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3ContTimeLowCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3ContTimeSensorError
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort3Calendar
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3Index
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3Description
                                          DisplayString,
                                       sensorProbeThermostatTemperatureArrayPort3Value
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3Online
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3GoOnline
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3Mode
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3RelayControlPort
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3NormalAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3HighLimit1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3HighLimitAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3LowLimit1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3LowLimitAction1
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3NormalAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3HighLimit2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3HighLimitAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3LowLimit2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3LowLimitAction2
                                          INTEGER,
                                       sensorProbeThermostatTemperatureArrayPort3EnableTime
                                          DisplayString
                                    }

                                    sensorProbeTemperatureArrayPort3Index OBJECT-TYPE
                                       SYNTAX  INTEGER (0..7)
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor TemperatureArray port."
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 1   }

                                    sensorProbeTemperatureArrayPort3Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor TemperatureArray"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 2   }

                                    sensorProbeTemperatureArrayPort3Value OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The value in this sensor"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 3   }

                                    sensorProbeTemperatureArrayPort3Status OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          noStatus(1),
                                          normal(2),
                                          highWarning(3),
                                          highCritical(4),
                                          lowWarning(5),
                                          lowCritical(6),
                                          sensorError(7)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The current status of this Sensor"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 4   }

                                    sensorProbeTemperatureArrayPort3Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 5   }

                                    sensorProbeTemperatureArrayPort3GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 6   }

                                    sensorProbeTemperatureArrayPort3HighWarning OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How hot this  sensor gets before it sends a warning"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 7   }

                                    sensorProbeTemperatureArrayPort3HighCritical OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How hot this sensor gets before it sends a critical event"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 8   }

                                    sensorProbeTemperatureArrayPort3LowWarning OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How cold this sensor gets before it sends a warning"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 9   }

                                    sensorProbeTemperatureArrayPort3LowCritical OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "How cold this sensor gets before it sends a critical event"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 10   }

                                    sensorProbeTemperatureArrayPort3Rearm OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The number of degrees to rearm the status. For example if status goes from normal to warning, the temp must go down spTempRearm degrees below warning before the status goes to normal"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 11   }

                                    sensorProbeTemperatureArrayPort3DegreeType OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          fahr(0),
                                          celsius(1)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The degrees are in fahrenheit(0) or in celsius(1)"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 12   }

                                    sensorProbeTemperatureArrayPort3DegreeRaw OBJECT-TYPE
                                       SYNTAX  INTEGER 
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The raw degree data from the temperature sensor, slightly higher resolution"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 14   }

                                    sensorProbeTemperatureArrayPort3Offset OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Offset reading"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 15   }

                                    sensorProbeTemperatureArrayPort3URL OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Sensor URL link."
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 16   }

                                    sensorProbeTemperatureArrayPort3OpenURL OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          cur-window(0),
                                          new-window(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Open URL in this browser or open in a new window."
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 17   }

                                    sensorProbeTemperatureArrayPort3DatacollectType OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          average(1),
                                          highest(2),
                                          lowest(3)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Type of datacollect to collect."
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 18   }

                                    sensorProbeTemperatureArrayPort3ContTimeHighCritical OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in High Critical before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 19 }

                                    sensorProbeTemperatureArrayPort3ContTimeHighWarning OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in High Warning before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 20 }

                                    sensorProbeTemperatureArrayPort3ContTimeNormal OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Normal before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 21 }

                                    sensorProbeTemperatureArrayPort3ContTimeLowWarning OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Low Warning before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 22 }

                                    sensorProbeTemperatureArrayPort3ContTimeLowCritical OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Low Critical before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 23 }

                                    sensorProbeTemperatureArrayPort3ContTimeSensorError OBJECT-TYPE
                                       SYNTAX INTEGER (0..65535)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Continuous time for this sensor to be in Sensor Error before accepting new Status."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 24 }

                                    sensorProbeTemperatureArrayPort3Calendar OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          disable(0),
                                          enable(1)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Enable or disable the calendar filtering working hours of sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 25 }

                                    sensorProbeThermostatTemperatureArrayPort3Index OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A unique value for each sensor thermostat port."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 26 }

                                    sensorProbeThermostatTemperatureArrayPort3Description OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "A Description of this sensor thermostat"
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 27 }

                                    sensorProbeThermostatTemperatureArrayPort3Value OBJECT-TYPE
                                       SYNTAX  INTEGER
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "The value in this sensor"
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 28 }

                                    sensorProbeThermostatTemperatureArrayPort3Online OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          online(1),
                                          offline(2)
                                       }
                                       ACCESS  read-only
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "If this Sensor is currently online"
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 29 }

                                    sensorProbeThermostatTemperatureArrayPort3GoOnline OBJECT-TYPE
                                       SYNTAX  INTEGER {
                                          goOnline(1),
                                          goOffline(2)
                                       }
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "To put online enter a 1, to take offline enter a 2"
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 30 }

                                    sensorProbeThermostatTemperatureArrayPort3Mode OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          normal(0),
                                          time-bases(1)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "To select the thermostat mode for working on time-bases(1) or normal(0)."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 31 }

                                    sensorProbeThermostatTemperatureArrayPort3RelayControlPort OBJECT-TYPE
                                       SYNTAX INTEGER
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "To select a relay port to be controled by this thermostat sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 32 }

                                    sensorProbeThermostatTemperatureArrayPort3NormalAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat normal action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 33 }

                                    sensorProbeThermostatTemperatureArrayPort3HighLimit1 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: When this sersor higher than thermostat high limit, it will take a high limit action."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 34 }

                                    sensorProbeThermostatTemperatureArrayPort3HighLimitAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat high limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 35 }

                                    sensorProbeThermostatTemperatureArrayPort3LowLimit1 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: When this sersor higher than thermostat low limit, it will take a normal limit action."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 36 }

                                    sensorProbeThermostatTemperatureArrayPort3LowLimitAction1 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile1: Thermostat low limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 37 }

                                    sensorProbeThermostatTemperatureArrayPort3NormalAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat normal action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 38 }

                                    sensorProbeThermostatTemperatureArrayPort3HighLimit2 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: When this sersor higher than thermostat high limit, it will take a high limit action."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 39 }

                                    sensorProbeThermostatTemperatureArrayPort3HighLimitAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat high limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 40 }

                                    sensorProbeThermostatTemperatureArrayPort3LowLimit2 OBJECT-TYPE
                                       SYNTAX INTEGER (-40..167)
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: When this sersor higher than thermostat low limit, it will take a normal limit action."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 41 }

                                    sensorProbeThermostatTemperatureArrayPort3LowLimitAction2 OBJECT-TYPE
                                       SYNTAX INTEGER {
                                          turn-on(0),
                                          turn-off(1),
                                          no-change(2)
                                       }
                                       ACCESS read-write
                                       STATUS mandatory
                                       DESCRIPTION
                                       "Profile2: Thermostat low limit action for controlling a relay sensor."
                                       ::= {  sensorProbeTemperatureArrayPort3Entry 42 }

                                    sensorProbeThermostatTemperatureArrayPort3EnableTime OBJECT-TYPE
                                       SYNTAX  DisplayString
                                       ACCESS  read-write
                                       STATUS  mandatory
                                       DESCRIPTION
                                       "Time to enable on Thermostat"
                                       ::=  {  sensorProbeTemperatureArrayPort3Entry 43 }


                           sensorProbeTemperatureArrayPort4 OBJECT IDENTIFIER ::= { sensorProbeTemperatureArraySensor 4  }
                              sensorProbeTemperatureArrayPort4Number OBJECT-TYPE
                                 SYNTAX INTEGER
                                 ACCESS read-only
                                 STATUS mandatory
                                 DESCRIPTION
                                 "The total number of port on the TemperatureArray."
                                 ::=  {  sensorProbeTemperatureArrayPort4 1   }

                              sensorProbeTemperatureArrayPort4Table OBJECT-TYPE
                                 SYNTAX  SEQUENCE OF SensorProbeTemperatureArrayPort4Entry
                                 ACCESS  not-accessible
                                 STATUS  mandatory
                                 DESCRIPTION
                                 "This table contains the data for every Switch Sensor in the SensorArray. Each row in the table contains data for a different Switch Sensor."
                                 ::=  {  sensorProbeTemperatureArrayPort4 2   }

                                 sensorProbeTemperatureArrayPort4Entry OBJECT-TYPE
                                    SYNTAX  SensorProbeTemperatureArrayPort4Entry
                                    ACCESS  not-accessible
                                    STATUS  mandatory
                                    DESCRIPTION
                                    "This is an entry in the sensorProbeTemperatureArrayPort4 Table"
                                    INDEX         { sensorProbeTemperatureArrayPort4Index }
                                    ::=  { sensorProbeTemperatureArrayPort4Table 1 }

                                    SensorProbeTemperatureArrayPort4Entry ::= SEQUENCE {
                                       sensorProbeTemperatureArrayPort4Index
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4Description
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort4Value
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4Status
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4Online
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4GoOnline
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4HighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4HighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4LowWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4LowCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4Rearm
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4DegreeType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4DegreeRaw
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4Offset
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4URL
                                          DisplayString,
                                       sensorProbeTemperatureArrayPort4OpenURL
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4DatacollectType
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4ContTimeHighCritical
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4ContTimeHighWarning
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4ContTimeNormal
                                          INTEGER,
                                       sensorProbeTemperatureArrayPort4ContTimeLowWarning
                                          INTEGER,
